<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>HVAC Aging Analysis - Monique Brennan | February 9, 2026</title>
  <script src="https://cdn.tailwindcss.com"></script>
  <script src="https://cdn.jsdelivr.net/npm/chart.js@4.4.4/dist/chart.umd.min.js"></script>
  <style>
    .card { transition: all 0.2s ease; }
    .card:hover { box-shadow: 0 4px 20px rgba(0,0,0,0.1); }
    .collapse-content { max-height: 0; overflow: hidden; transition: max-height 0.3s ease; }
    .collapse-content.open { max-height: 80000px; }
    .chevron { transition: transform 0.2s ease; display: inline-block; }
    .chevron.rotated { transform: rotate(90deg); }
    .badge { display: inline-flex; align-items: center; padding: 2px 10px; border-radius: 9999px; font-size: 0.75rem; font-weight: 600; }
    .tab-btn { cursor: pointer; padding: 8px 20px; border-radius: 8px 8px 0 0; font-weight: 600; font-size: 0.875rem; border: 1px solid #e5e7eb; border-bottom: none; background: #f9fafb; color: #4b5563; }
    .tab-btn.active { background: white; color: #0053e2; border-color: #0053e2; border-bottom: 2px solid white; margin-bottom: -1px; position: relative; z-index: 1; }
    .tab-panel { display: none; }
    .tab-panel.active { display: block; }
    @media print { .no-print { display: none !important; } }
  </style>
</head>
<body class="bg-gray-50 text-gray-800 min-h-screen">
  <header class="bg-[#0053e2] text-white py-6 px-4 shadow-lg">
    <div class="max-w-7xl mx-auto">
      <div class="flex items-center justify-between flex-wrap gap-4">
        <div>
          <h1 class="text-2xl md:text-3xl font-bold">HVAC Aging Analysis - Monique Brennan</h1>
          <p class="text-blue-200 mt-1">Terminal Units by Duration — February 9, 2026</p>
          <nav class="mt-2 flex gap-3 text-sm no-print">
            <a href="HVAC_MB_Dashboard_02092026.html" class="text-blue-200 hover:text-white hover:border-b-2 hover:border-[#ffc220] pb-0.5">Overview</a>
            <span class="text-white font-semibold border-b-2 border-[#ffc220] pb-0.5">Aging Analysis</span>
          </nav>
        </div>
        <div class="flex items-center gap-3 no-print">
          <select id="bucketFilter" class="px-4 py-2 rounded-lg text-gray-800 bg-white border-none focus:ring-2 focus:ring-[#ffc220]" aria-label="Filter by aging bucket">
            <option value="all">All Aging Buckets</option>
            <option value="365+">365+ Days (Critical)</option>
            <option value="180-364">180-364 Days</option>
            <option value="90-179">90-179 Days</option>
            <option value="60-89">60-89 Days</option>
            <option value="30-59">30-59 Days</option>
          </select>
          <button onclick="expandAll()" class="bg-[#ffc220] text-gray-900 px-4 py-2 rounded-lg font-semibold hover:bg-yellow-400">Expand All</button>
          <button onclick="collapseAll()" class="bg-white/20 text-white px-4 py-2 rounded-lg font-semibold hover:bg-white/30">Collapse All</button>
          <button onclick="openSharePanel()"
              class="bg-white/20 text-white px-4 py-2 rounded-lg font-semibold hover:bg-white/30 flex items-center gap-1">
      📤 Share
    </button>
        </div>
      </div>
    </div>
  </header>
  <main class="max-w-7xl mx-auto px-4 py-8" id="mainContent">
    <div id="loading" class="text-center py-20">
      <div class="animate-spin inline-block w-12 h-12 border-4 border-[#0053e2] border-t-transparent rounded-full" role="status"></div>
      <p class="mt-4 text-lg text-gray-500">Loading aging data...</p>
    </div>
  </main>
  <footer class="bg-gray-100 border-t py-4 text-center text-sm text-gray-500 mt-12">
    <p>HVAC Aging Analysis - Monique Brennan &bull; Generated by Code Puppy 🐶 &bull; Data as of February 9, 2026</p>
  </footer>
  <script>
/* Share Panel - adds share/copy-link functionality to dashboard pages */

const ONEDRIVE_BASE = 'https://my.wal-mart.com/personal/b0c0imv_homeoffice_wal-mart_com';
const ONEDRIVE_FOLDER_ID = '/personal/b0c0imv_homeoffice_wal-mart_com/Documents/Code%20Puppy';
const ONEDRIVE_FOLDER_URL = `${ONEDRIVE_BASE}/_layouts/15/onedrive.aspx?id=${encodeURIComponent(ONEDRIVE_FOLDER_ID)}`;

/* Map of filenames to their OneDrive direct URLs */
const SHARE_FILES = {
  'HVAC_MB_Dashboard_02092026.html': {
    label: 'MB Overview Dashboard',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Dashboard_02092026.html`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Dashboard_02092026.html?download=1`
  },
  'HVAC_MB_Aging_02092026.html': {
    label: 'MB Aging Analysis',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Aging_02092026.html`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Aging_02092026.html?download=1`
  },
  'HVAC_MB_Dashboard_02092026.pdf': {
    label: 'MB Overview (PDF)',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Dashboard_02092026.pdf`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Dashboard_02092026.pdf?download=1`
  },
  'HVAC_MB_Aging_02092026.pdf': {
    label: 'MB Aging (PDF)',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Aging_02092026.pdf`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Aging_02092026.pdf?download=1`
  },
  'HVAC_Dashboard_02092026.html': {
    label: 'Full Fleet Overview',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_Dashboard_02092026.html`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_Dashboard_02092026.html?download=1`
  },
  'HVAC_Aging_Analysis_02092026.html': {
    label: 'Full Fleet Aging',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_Aging_Analysis_02092026.html`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_Aging_Analysis_02092026.html?download=1`
  },
};

function renderSharePanel() {
  return `
  <div id="sharePanel" class="fixed inset-0 bg-black/50 z-50 hidden flex items-center justify-center" onclick="if(event.target===this)closeSharePanel()">
    <div class="bg-white rounded-2xl shadow-2xl max-w-lg w-full mx-4 overflow-hidden">
      <div class="bg-[#0053e2] text-white px-6 py-4 flex items-center justify-between">
        <h2 class="text-lg font-bold">\ud83d\udcE4 Share Dashboard</h2>
        <button onclick="closeSharePanel()" class="text-white/80 hover:text-white text-2xl leading-none" aria-label="Close">&times;</button>
      </div>
      <div class="p-6">
        <p class="text-sm text-gray-600 mb-4">Share these reports with your team. Links open from OneDrive \u2014 recipients must be on the Walmart network.</p>
        
        <div class="space-y-2 mb-6">
          ${Object.entries(SHARE_FILES).map(([fname, info]) => `
            <div class="flex items-center justify-between bg-gray-50 rounded-lg px-4 py-2.5 border border-gray-200 hover:border-[#0053e2] transition-colors">
              <div class="flex items-center gap-2">
                <span class="text-sm ${fname.endsWith('.pdf') ? 'text-red-600' : 'text-blue-600'}">
                  ${fname.endsWith('.pdf') ? '\ud83d\udcc4' : '\ud83c\udf10'}
                </span>
                <span class="text-sm font-medium text-gray-800">${info.label}</span>
              </div>
              <div class="flex gap-2">
                <button onclick="copyLink('${info.url}', this)" 
                        class="text-xs bg-[#0053e2] text-white px-3 py-1.5 rounded-lg hover:bg-blue-700 font-semibold transition-colors"
                        title="Copy shareable link">
                  \ud83d\udccb Copy Link
                </button>
              </div>
            </div>
          `).join('')}
        </div>

        <div class="border-t pt-4">
          <a href="${ONEDRIVE_FOLDER_URL}" target="_blank" rel="noopener"
             class="flex items-center justify-center gap-2 bg-[#ffc220] text-gray-900 px-4 py-2.5 rounded-lg font-semibold hover:bg-yellow-400 transition-colors w-full text-sm">
            \ud83d\udcc2 Open Code Puppy Folder in OneDrive
          </a>
          <p class="text-xs text-gray-400 mt-3 text-center">Tip: From OneDrive, right-click any file \u2192 Share to set custom permissions</p>
        </div>
      </div>
    </div>
  </div>`;
}

function openSharePanel() {
  document.getElementById('sharePanel').classList.remove('hidden');
  document.getElementById('sharePanel').classList.add('flex');
}

function closeSharePanel() {
  document.getElementById('sharePanel').classList.add('hidden');
  document.getElementById('sharePanel').classList.remove('flex');
}

function copyLink(url, btn) {
  const textarea = document.createElement('textarea');
  textarea.value = url;
  textarea.style.position = 'fixed';
  textarea.style.left = '-9999px';
  document.body.appendChild(textarea);
  textarea.select();
  try {
    document.execCommand('copy');
    const orig = btn.innerHTML;
    btn.innerHTML = '\u2705 Copied!';
    btn.classList.remove('bg-[#0053e2]');
    btn.classList.add('bg-green-600');
    setTimeout(() => {
      btn.innerHTML = orig;
      btn.classList.add('bg-[#0053e2]');
      btn.classList.remove('bg-green-600');
    }, 2000);
  } catch (e) {
    prompt('Copy this link:', url);
  }
  document.body.removeChild(textarea);
}

// Inject share panel into page on load
document.addEventListener('DOMContentLoaded', () => {
  document.body.insertAdjacentHTML('beforeend', renderSharePanel());
});

/* HVAC Aging Analysis Page JS */

const COLORS = {
  blue: '#0053e2', spark: '#ffc220',
  red: '#ea1100', green: '#2a8703', cyan: '#0891b2',
  buckets: {
    '365+': '#7f1d1d',   // dark red - critical
    '180-364': '#ea1100', // red
    '90-179': '#f97316',  // orange
    '60-89': '#ffc220',   // spark yellow
    '30-59': '#0053e2',   // blue
  }
};

const BUCKET_ORDER = ['365+', '180-364', '90-179', '60-89', '30-59'];
let agingData = null;
let currentBucket = 'all';

async function init() {
  try {
    agingData = {"Monique Brennan": {"Mike Rials (36A)": {"365+": {"count": 7, "stores": 5, "units": [{"store": 3403, "unit": "3403 - RG12 OFF/OPT", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Kenneth Jackson", "detail": "RG12 OFF/OPT", "tech": "Matthew Richards", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 618, "unit": "618 - RE12 SEASONAL", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Kenneth Jackson", "detail": "RE12 SEASONAL", "tech": "Matthew Richards", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 2890, "unit": "2890 - AHU2 GROCERY-R", "type": "AHU", "reason": "COMM LOSS", "days": 633, "rm": "Hiram Tucker", "detail": "AHU2 GROCERY-R", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 758, "unit": "758 - RG14 SEASONAL SHOP", "type": "RTU", "reason": "COMM LOSS", "days": 616, "rm": "Hiram Tucker", "detail": "RG14 SEASONAL SHOP", "tech": "John Price", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 758, "unit": "758 - RG08 GR STOCKROOM A", "type": "RTU", "reason": "COMM LOSS", "days": 616, "rm": "Hiram Tucker", "detail": "RG08 GR STOCKROOM A", "tech": "John Price", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 2890, "unit": "2890 - RE24 6TH LFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 587, "rm": "Hiram Tucker", "detail": "RE24 6TH LFT-IAQ", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 780, "unit": "780 - RG20 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 513, "rm": "Kenneth Jackson", "detail": "RG20 STOCKROOM-G", "tech": "Darryl Moore", "store_type": "Supercenter", "avg_zone_temp": null}]}, "180-364": {"count": 42, "stores": 31, "units": [{"store": 2733, "unit": "2733 - RG02 VESTBLE-GM", "type": "RTU", "reason": "COMM LOSS", "days": 332, "rm": "Hiram Tucker", "detail": "RG02 VESTBLE-GM", "tech": "Robert Guin", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 4804, "unit": "4804 - RE13 CHKOUT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 325, "rm": "Hiram Tucker", "detail": "RE13 CHKOUT-IAQ", "tech": "Sean Nguyen", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 754, "unit": "754 - RG7 VIDEO    NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 323, "rm": "Kenneth Jackson", "detail": "RG7 VIDEO    NOS", "tech": "30-B-H2", "store_type": "Supercenter", "avg_zone_temp": 126.35}, {"store": 754, "unit": "754 - RG18 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 323, "rm": "Kenneth Jackson", "detail": "RG18 STOCKROOM-G", "tech": "30-B-H2", "store_type": "Supercenter", "avg_zone_temp": 0.57}, {"store": 1367, "unit": "1367 - RG26 4TH R 1/2AC", "type": "RTU", "reason": "ZONE TEMP", "days": 320, "rm": "Hiram Tucker", "detail": "RG26 4TH R 1/2AC", "tech": "John Price", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 4144, "unit": "4144 - RG27 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 309, "rm": "Kenneth Jackson", "detail": "RG27 RECEIVING", "tech": "Otis Nicholson", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 2475, "unit": "2475 - RE37 McD'S  KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Kenneth Jackson", "detail": "RE37 McD'S  KTCN", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 515, "unit": "515 - RE34 5TH R 1/2AC", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Charles Eubank", "detail": "RE34 5TH R 1/2AC", "tech": "Phil Daily", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 510, "unit": "510 - RE2 HAIR SALON", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Kenneth Jackson", "detail": "RE2 HAIR SALON", "tech": "Darryl Moore", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 4558, "unit": "4558 - RG6 COURTESY", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Kenneth Jackson", "detail": "RG6 COURTESY", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": 36.25}, {"store": 2890, "unit": "2890 - RE11 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Hiram Tucker", "detail": "RE11 VESTIBULE-W", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 615, "unit": "615 - RE31 PHOTO CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Kenneth Jackson", "detail": "RE31 PHOTO CNTR", "tech": "Ben Addison", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 510, "unit": "510 - RE8 BAKERY   NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Kenneth Jackson", "detail": "RE8 BAKERY   NOS", "tech": "Darryl Moore", "store_type": "Supercenter", "avg_zone_temp": 127}, {"store": 3401, "unit": "3401 - RE5 TENANT S-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Hiram Tucker", "detail": "RE5 TENANT S-IAQ", "tech": "Luis Zenon - Santos", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 2475, "unit": "2475 - RE4 SERV DSK NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Kenneth Jackson", "detail": "RE4 SERV DSK NOS", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": 58.75}, {"store": 3748, "unit": "3748 - RG37 OGP", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Kenneth Jackson", "detail": "RG37 OGP", "tech": "Nabil Mansour", "store_type": "Supercenter", "avg_zone_temp": 126.65}, {"store": 4436, "unit": "4436 - RTU1 LECTURE", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Charles Eubank", "detail": "RTU1 LECTURE", "tech": "Tony Cox", "store_type": "Supercenter", "avg_zone_temp": 32}, {"store": 3205, "unit": "3205 - RE7 SERV DSK NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Kenneth Jackson", "detail": "RE7 SERV DSK NOS", "tech": "Fred Hall", "store_type": "Supercenter", "avg_zone_temp": 50.98}, {"store": 4436, "unit": "4436 - RTU2 LECTURE", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Charles Eubank", "detail": "RTU2 LECTURE", "tech": "Tony Cox", "store_type": "Supercenter", "avg_zone_temp": 32}, {"store": 2475, "unit": "2475 - RE38 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Kenneth Jackson", "detail": "RE38 DELI SERVE", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 575, "unit": "575 - RG11 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 306, "rm": "Kenneth Jackson", "detail": "RG11 VESTIBULE-W", "tech": "Nabil Mansour", "store_type": "Supercenter", "avg_zone_temp": 12.96}, {"store": 1400, "unit": "1400 - RG11 HAIR CARE", "type": "RTU", "reason": "COMM LOSS", "days": 289, "rm": "Kenneth Jackson", "detail": "RG11 HAIR CARE", "tech": "Jason Sanders", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 4804, "unit": "4804 - RE08 CHECKOUTS", "type": "RTU", "reason": "COMM LOSS", "days": 246, "rm": "Hiram Tucker", "detail": "RE08 CHECKOUTS", "tech": "Sean Nguyen", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 520, "unit": "520 - RG3 OPTICAL  NOS", "type": "RTU", "reason": "COMM LOSS", "days": 245, "rm": "Kenneth Jackson", "detail": "RG3 OPTICAL  NOS", "tech": "Darryl Moore", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1363, "unit": "1363 - RE14 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 227, "rm": "Kenneth Jackson", "detail": "RE14 CHECKOUTS/R", "tech": "Christopher French", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 3, "unit": "3 - RE7 BANK     NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 220, "rm": "Kenneth Jackson", "detail": "RE7 BANK     NOS", "tech": "Larry Blackard", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 758, "unit": "758 - RG01 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 217, "rm": "Hiram Tucker", "detail": "RG01 HAIR SALON", "tech": "John Price", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 4144, "unit": "4144 - RE01 DELI/PRODUCE", "type": "RTU", "reason": "ZONE TEMP", "days": 216, "rm": "Kenneth Jackson", "detail": "RE01 DELI/PRODUCE", "tech": "Otis Nicholson", "store_type": "Supercenter", "avg_zone_temp": 100}, {"store": 5482, "unit": "5482 - RE8 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 214, "rm": "Kenneth Jackson", "detail": "RE8 HAIR SALON", "tech": "Christopher French", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 8203, "unit": "8203 - RG32 CUST SERV", "type": "RTU", "reason": "COMM LOSS", "days": 205, "rm": "Kenneth Jackson", "detail": "RG32 CUST SERV", "tech": "James Tyus", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 780, "unit": "780 - RG3 VESTIBULE-G", "type": "RTU", "reason": "COMM LOSS", "days": 205, "rm": "Kenneth Jackson", "detail": "RG3 VESTIBULE-G", "tech": "Darryl Moore", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 618, "unit": "618 - RE01 VESTBLE-GM", "type": "RTU", "reason": "COMM LOSS", "days": 204, "rm": "Kenneth Jackson", "detail": "RE01 VESTBLE-GM", "tech": "Matthew Richards", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 3401, "unit": "3401 - RE33 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 202, "rm": "Hiram Tucker", "detail": "RE33 BREAKROOM", "tech": "Luis Zenon - Santos", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 907, "unit": "907 - RG9 COURTESY", "type": "RTU", "reason": "ZONE TEMP", "days": 201, "rm": "Hiram Tucker", "detail": "RG9 COURTESY", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": 36.25}, {"store": 907, "unit": "907 - RG6 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 201, "rm": "Hiram Tucker", "detail": "RG6 TENANT", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": 36.25}, {"store": 907, "unit": "907 - RG17 2ND CTR-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 201, "rm": "Hiram Tucker", "detail": "RG17 2ND CTR-IAQ", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": 38.96}, {"store": 2811, "unit": "2811 - RG03 GR VESTIBULE", "type": "RTU", "reason": "COMM LOSS", "days": 197, "rm": "Kenneth Jackson", "detail": "RG03 GR VESTIBULE", "tech": "Jason Sanders", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 745, "unit": "745 - RE27 4TH RIGHT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 192, "rm": "Hiram Tucker", "detail": "RE27 4TH RIGHT/C", "tech": "Sean Nguyen", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 745, "unit": "745 - RE28 4TH RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 192, "rm": "Hiram Tucker", "detail": "RE28 4TH RIGHT", "tech": "Sean Nguyen", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 8225, "unit": "8225 - RE17 6TH LEFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 185, "rm": "Hiram Tucker", "detail": "RE17 6TH LEFT-IAQ", "tech": "John Price", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 3388, "unit": "3388 - AHU1 GROC/F", "type": "AHU", "reason": "ZONE TEMP", "days": 182, "rm": "Kenneth Jackson", "detail": "AHU1 GROC/F", "tech": "James Edwards", "store_type": "Supercenter", "avg_zone_temp": 48.74}, {"store": 3389, "unit": "3389 - RE38 RECEIVING-W", "type": "RTU", "reason": "ZONE TEMP", "days": 180, "rm": "Kenneth Jackson", "detail": "RE38 RECEIVING-W", "tech": "Erick Martinez", "store_type": "Supercenter", "avg_zone_temp": 12}]}, "90-179": {"count": 29, "stores": 22, "units": [{"store": 3401, "unit": "3401 - RE16 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 166, "rm": "Hiram Tucker", "detail": "RE16 CHECKOUTS/R", "tech": "Luis Zenon - Santos", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1720, "unit": "1720 - RG32 VEND/LOCKER", "type": "RTU", "reason": "COMM LOSS", "days": 164, "rm": "Hiram Tucker", "detail": "RG32 VEND/LOCKER", "tech": "Andre Sherman", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6998, "unit": "6998 - RG22 CORRIDOR", "type": "RTU", "reason": "COMM LOSS", "days": 160, "rm": "Hiram Tucker", "detail": "RG22 CORRIDOR", "tech": "Frederick Perkins", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 459, "unit": "459 - RE25 3RD CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 160, "rm": "Kenneth Jackson", "detail": "RE25 3RD CENTER", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 3611, "unit": "3611 - RE7 CASH/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 144, "rm": "Kenneth Jackson", "detail": "RE7 CASH/RRs", "tech": "James Tyus", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 615, "unit": "615 - RE4 PHOT LAB NOS", "type": "RTU", "reason": "COMM LOSS", "days": 137, "rm": "Kenneth Jackson", "detail": "RE4 PHOT LAB NOS", "tech": "Ben Addison", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 4558, "unit": "4558 - RG19 4TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 136, "rm": "Kenneth Jackson", "detail": "RG19 4TH RIGHT", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 907, "unit": "907 - RG8 CASH/CNT/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 132, "rm": "Hiram Tucker", "detail": "RG8 CASH/CNT/RRs", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 907, "unit": "907 - RG5 TENANT/S-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 132, "rm": "Hiram Tucker", "detail": "RG5 TENANT/S-IAQ", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 907, "unit": "907 - RG7 HAIR CARE", "type": "RTU", "reason": "COMM LOSS", "days": 132, "rm": "Hiram Tucker", "detail": "RG7 HAIR CARE", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 907, "unit": "907 - RG4 TENANT KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 132, "rm": "Hiram Tucker", "detail": "RG4 TENANT KTCN", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 2475, "unit": "2475 - RE8 VIDEO    NOS", "type": "RTU", "reason": "COMM LOSS", "days": 131, "rm": "Kenneth Jackson", "detail": "RE8 VIDEO    NOS", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 754, "unit": "754 - RG41 DUNKIN SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 129, "rm": "Kenneth Jackson", "detail": "RG41 DUNKIN SEAT", "tech": "30-B-H2", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1153, "unit": "1153 - RE32 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 123, "rm": "Hiram Tucker", "detail": "RE32 LAYAWAY", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 1766, "unit": "1766 - RG19 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 122, "rm": "Charles Eubank", "detail": "RG19 PROD/SEAF", "tech": "Ja Hwi Ku", "store_type": "Supercenter", "avg_zone_temp": 59.02}, {"store": 3389, "unit": "3389 - RE24 3RD LFT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 122, "rm": "Kenneth Jackson", "detail": "RE24 3RD LFT-IAQ", "tech": "Erick Martinez", "store_type": "Supercenter", "avg_zone_temp": 55.74}, {"store": 1111, "unit": "1111 - RE11 SUBWAY KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 121, "rm": "Kenneth Jackson", "detail": "RE11 SUBWAY KTCN", "tech": "Larry Blackard", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 3485, "unit": "3485 - RE16 STCKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Charles Eubank", "detail": "RE16 STCKRM/SEAF", "tech": "Timothy Shirley", "store_type": "Supercenter", "avg_zone_temp": 58.51}, {"store": 1181, "unit": "1181 - RG20 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Kenneth Jackson", "detail": "RG20 STKRM/SEAF", "tech": "Nabil Mansour", "store_type": "Supercenter", "avg_zone_temp": 107.49}, {"store": 3205, "unit": "3205 - RE8 OFF/OPT  NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 111, "rm": "Kenneth Jackson", "detail": "RE8 OFF/OPT  NOS", "tech": "Fred Hall", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 1153, "unit": "1153 - RE13 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 111, "rm": "Hiram Tucker", "detail": "RE13 PROD/SEAF", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": 58.42}, {"store": 1184, "unit": "1184 - RG18 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 109, "rm": "Hiram Tucker", "detail": "RG18 PROD/SEAF", "tech": "Khoa Thai", "store_type": "Supercenter", "avg_zone_temp": 13.21}, {"store": 8225, "unit": "8225 - RE14 MANAGERS OFF", "type": "RTU", "reason": "COMM LOSS", "days": 99, "rm": "Hiram Tucker", "detail": "RE14 MANAGERS OFF", "tech": "John Price", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6643, "unit": "6643 - RG16 5TH RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 94, "rm": "Hiram Tucker", "detail": "RG16 5TH RGT-IAQ", "tech": "Akie Raphuthi", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 618, "unit": "618 - IOM2-AHMCUc1", "type": "AHU", "reason": "ZONE TEMP", "days": 93, "rm": "Kenneth Jackson", "detail": "IOM2-AHMCUc1", "tech": "Matthew Richards", "store_type": "Supercenter", "avg_zone_temp": 62.37}, {"store": 2475, "unit": "2475 - RE12 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 92, "rm": "Kenneth Jackson", "detail": "RE12 GARDEN CNTR", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6998, "unit": "6998 - RG16 MEAT UTIL/SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 92, "rm": "Hiram Tucker", "detail": "RG16 MEAT UTIL/SALES", "tech": "Frederick Perkins", "store_type": "Supercenter", "avg_zone_temp": 51.9}, {"store": 722, "unit": "722 - RE23 SEAF/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 91, "rm": "Kenneth Jackson", "detail": "RE23 SEAF/STKRM", "tech": "Trevor McElwee", "store_type": "Supercenter", "avg_zone_temp": 61.97}, {"store": 2475, "unit": "2475 - RE34 TRAINING", "type": "RTU", "reason": "COMM LOSS", "days": 90, "rm": "Kenneth Jackson", "detail": "RE34 TRAINING", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": null}]}, "60-89": {"count": 17, "stores": 15, "units": [{"store": 518, "unit": "518 - RE16 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 89, "rm": "Charles Eubank", "detail": "RE16 CHECKOUTS/L", "tech": "Tony Cox", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 8203, "unit": "8203 - RG07 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 89, "rm": "Kenneth Jackson", "detail": "RG07 CHECKOUTS/L", "tech": "James Tyus", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 1153, "unit": "1153 - RE33 TRAINING", "type": "RTU", "reason": "COMM LOSS", "days": 88, "rm": "Hiram Tucker", "detail": "RE33 TRAINING", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 3118, "unit": "3118 - RE13 3RD CTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Hiram Tucker", "detail": "RE13 3RD CTR-IAQ", "tech": "Qingqing Xu", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1293, "unit": "1293 - RE8 VIDEO    NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 81, "rm": "Kenneth Jackson", "detail": "RE8 VIDEO    NOS", "tech": "Steven Smith", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 5812, "unit": "5812 - RG12 PROD/MEAT UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 81, "rm": "Charles Eubank", "detail": "RG12 PROD/MEAT UTIL", "tech": "Phil Daily", "store_type": "Supercenter", "avg_zone_temp": 60.28}, {"store": 6643, "unit": "6643 - RG3 CLUB CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 79, "rm": "Hiram Tucker", "detail": "RG3 CLUB CAFE", "tech": "Akie Raphuthi", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 3188, "unit": "3188 - RG15 GR STOCKRM/UTILITY", "type": "RTU", "reason": "ZONE TEMP", "days": 77, "rm": "Hiram Tucker", "detail": "RG15 GR STOCKRM/UTILITY", "tech": "Khoa Thai", "store_type": "Supercenter", "avg_zone_temp": 61.86}, {"store": 1143, "unit": "1143 - RE11 SNKBAR KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Kenneth Jackson", "detail": "RE11 SNKBAR KTCN", "tech": "Steven Smith", "store_type": "Supercenter", "avg_zone_temp": 47.27}, {"store": 5812, "unit": "5812 - AHU01 AHM1", "type": "AHU", "reason": "ZONE TEMP", "days": 74, "rm": "Charles Eubank", "detail": "AHU01 AHM1", "tech": "Phil Daily", "store_type": "Supercenter", "avg_zone_temp": 62.29}, {"store": 855, "unit": "855 - RE35 STOCKROOM-W", "type": "RTU", "reason": "ZONE TEMP", "days": 68, "rm": "Hiram Tucker", "detail": "RE35 STOCKROOM-W", "tech": "Luis Zenon - Santos", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 787, "unit": "787 - RE22 PROD/SEAF", "type": "RTU", "reason": "COMM LOSS", "days": 66, "rm": "Hiram Tucker", "detail": "RE22 PROD/SEAF", "tech": "Gerex Durden", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 3570, "unit": "3570 - RE13 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 66, "rm": "Kenneth Jackson", "detail": "RE13 PROD/SEAF", "tech": "Jordan Barksdale", "store_type": "Supercenter", "avg_zone_temp": 1.25}, {"store": 4804, "unit": "4804 - RE07 STAGING", "type": "RTU", "reason": "COMM LOSS", "days": 66, "rm": "Hiram Tucker", "detail": "RE07 STAGING", "tech": "Sean Nguyen", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 4739, "unit": "4739 - RG05 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 61, "rm": "Hiram Tucker", "detail": "RG05 BAKERY", "tech": "Andre Sherman", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 1293, "unit": "1293 - RE27 TRAINING", "type": "RTU", "reason": "COMM LOSS", "days": 60, "rm": "Kenneth Jackson", "detail": "RE27 TRAINING", "tech": "Steven Smith", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 2475, "unit": "2475 - RE33 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 60, "rm": "Kenneth Jackson", "detail": "RE33 BREAKROOM", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": null}]}, "30-59": {"count": 33, "stores": 25, "units": [{"store": 1024, "unit": "1024 - RE25 LAYAWAY/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 59, "rm": "Kenneth Jackson", "detail": "RE25 LAYAWAY/RRs", "tech": "30-B-H2", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1024, "unit": "1024 - RE3 OPTICAL", "type": "RTU", "reason": "COMM LOSS", "days": 59, "rm": "Kenneth Jackson", "detail": "RE3 OPTICAL", "tech": "30-B-H2", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 3, "unit": "3 - RE26 TRNG/MGMT", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Kenneth Jackson", "detail": "RE26 TRNG/MGMT", "tech": "Larry Blackard", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 3, "unit": "3 - RE2 VESTIBULE/L", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Kenneth Jackson", "detail": "RE2 VESTIBULE/L", "tech": "Larry Blackard", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1658, "unit": "1658 - RE23 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 56, "rm": "Kenneth Jackson", "detail": "RE23 3RD RIGHT", "tech": "Kendrey Roberts", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 4616, "unit": "4616 - AHU01 AHM02", "type": "AHU", "reason": "ZONE TEMP", "days": 55, "rm": "Charles Eubank", "detail": "AHU01 AHM02", "tech": "Tucker Wheelis", "store_type": "Supercenter", "avg_zone_temp": 62.23}, {"store": 3748, "unit": "3748 - RG2 DELI SERVICE", "type": "RTU", "reason": "ZONE TEMP", "days": 55, "rm": "Kenneth Jackson", "detail": "RG2 DELI SERVICE", "tech": "Nabil Mansour", "store_type": "Supercenter", "avg_zone_temp": 127}, {"store": 3, "unit": "3 - RE30 RECEIVING-W", "type": "RTU", "reason": "ZONE TEMP", "days": 55, "rm": "Kenneth Jackson", "detail": "RE30 RECEIVING-W", "tech": "Larry Blackard", "store_type": "Supercenter", "avg_zone_temp": 36.95}, {"store": 5390, "unit": "5390 - RG14 PROD/SEAF", "type": "RTU", "reason": "COMM LOSS", "days": 54, "rm": "Kenneth Jackson", "detail": "RG14 PROD/SEAF", "tech": "James Tyus", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 5390, "unit": "5390 - RG8 PORTRAIT/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 54, "rm": "Kenneth Jackson", "detail": "RG8 PORTRAIT/RRs", "tech": "James Tyus", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1070, "unit": "1070 - RE18 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 54, "rm": "Charles Eubank", "detail": "RE18 GARDEN CNTR", "tech": "James Bryson", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 3570, "unit": "3570 - RE35 RECEIVING-W", "type": "RTU", "reason": "COMM LOSS", "days": 53, "rm": "Kenneth Jackson", "detail": "RE35 RECEIVING-W", "tech": "Jordan Barksdale", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 4144, "unit": "4144 - RE15 1ST RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Kenneth Jackson", "detail": "RE15 1ST RGT-IAQ", "tech": "Otis Nicholson", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 459, "unit": "459 - RE2 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 49, "rm": "Kenneth Jackson", "detail": "RE2 DELI SERVE", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": 1.03}, {"store": 459, "unit": "459 - RE17 CHK/CTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 48, "rm": "Kenneth Jackson", "detail": "RE17 CHK/CTR-IAQ", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1153, "unit": "1153 - RE14 BAKERY  -EH", "type": "RTU", "reason": "COMM LOSS", "days": 48, "rm": "Hiram Tucker", "detail": "RE14 BAKERY  -EH", "tech": "Ivante Sylve", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1070, "unit": "1070 - AHU02 AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 47, "rm": "Charles Eubank", "detail": "AHU02 AHM2", "tech": "James Bryson", "store_type": "Supercenter", "avg_zone_temp": 61.16}, {"store": 2733, "unit": "2733 - RG24 RECEIVING-GR", "type": "RTU", "reason": "COMM LOSS", "days": 47, "rm": "Hiram Tucker", "detail": "RG24 RECEIVING-GR", "tech": "Robert Guin", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 5709, "unit": "5709 - RE25 TRNG/MGMT", "type": "RTU", "reason": "COMM LOSS", "days": 46, "rm": "Hiram Tucker", "detail": "RE25 TRNG/MGMT", "tech": "19-A-H3", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 745, "unit": "745 - RE14 PRODUCE", "type": "RTU", "reason": "COMM LOSS", "days": 45, "rm": "Hiram Tucker", "detail": "RE14 PRODUCE", "tech": "Sean Nguyen", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 855, "unit": "855 - RE37 RECEIVING-W", "type": "RTU", "reason": "COMM LOSS", "days": 44, "rm": "Hiram Tucker", "detail": "RE37 RECEIVING-W", "tech": "Luis Zenon - Santos", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1400, "unit": "1400 - RG28 GR DOCK", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "Kenneth Jackson", "detail": "RG28 GR DOCK", "tech": "Jason Sanders", "store_type": "Supercenter", "avg_zone_temp": 62.84}, {"store": 615, "unit": "615 - RE35 OFF/MGMT RM", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "Kenneth Jackson", "detail": "RE35 OFF/MGMT RM", "tech": "Ben Addison", "store_type": "Supercenter", "avg_zone_temp": 60.24}, {"store": 1400, "unit": "1400 - RG21 GR STOCKROOM", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Kenneth Jackson", "detail": "RG21 GR STOCKROOM", "tech": "Jason Sanders", "store_type": "Supercenter", "avg_zone_temp": 60.65}, {"store": 2475, "unit": "2475 - RE27 4TH RIGHT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Kenneth Jackson", "detail": "RE27 4TH RIGHT/C", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": 61.38}, {"store": 1293, "unit": "1293 - RE35 RECEIVING-G", "type": "RTU", "reason": "ZONE TEMP", "days": 41, "rm": "Kenneth Jackson", "detail": "RE35 RECEIVING-G", "tech": "Steven Smith", "store_type": "Supercenter", "avg_zone_temp": 1.11}, {"store": 3471, "unit": "3471 - RG21 STOCKROOM/G", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Kenneth Jackson", "detail": "RG21 STOCKROOM/G", "tech": "Nabil Mansour", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6998, "unit": "6998 - RG15 2ND CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 37, "rm": "Hiram Tucker", "detail": "RG15 2ND CENTER", "tech": "Frederick Perkins", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 787, "unit": "787 - RE23 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 36, "rm": "Hiram Tucker", "detail": "RE23 STOCKROOM-G", "tech": "Gerex Durden", "store_type": "Supercenter", "avg_zone_temp": 61.5}, {"store": 1367, "unit": "1367 - RG28 4TH L/C-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 36, "rm": "Hiram Tucker", "detail": "RG28 4TH L/C-IAQ", "tech": "John Price", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 3471, "unit": "3471 - RG14 BAKERY  -EH", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Kenneth Jackson", "detail": "RG14 BAKERY  -EH", "tech": "Nabil Mansour", "store_type": "Supercenter", "avg_zone_temp": 61.23}, {"store": 4558, "unit": "4558 - RG18 GR-STK/UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Kenneth Jackson", "detail": "RG18 GR-STK/UTIL", "tech": "Christopher Bates", "store_type": "Supercenter", "avg_zone_temp": 56.3}, {"store": 727, "unit": "727 - RE19 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 30, "rm": "Kenneth Jackson", "detail": "RE19 STOCKROOM-G", "tech": "Trevor McElwee", "store_type": "Supercenter", "avg_zone_temp": null}]}}, "James Melton (38A)": {"365+": {"count": 8, "stores": 4, "units": [{"store": 4871, "unit": "4871 - RE2 1ST LEFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Sidney Farrar", "detail": "RE2 1ST LEFT-IAQ", "tech": "Anthony Maxwell", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 4871, "unit": "4871 - RE12 3RD RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Sidney Farrar", "detail": "RE12 3RD RIGHT/C", "tech": "Anthony Maxwell", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 1561, "unit": "1561 - RG25 PHARMACY", "type": "RTU", "reason": "COMM LOSS", "days": 612, "rm": "Christopher Polk", "detail": "RG25 PHARMACY", "tech": "Shannon Stokes", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 335, "unit": "335 - RG38 AP OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 515, "rm": "James Welty", "detail": "RG38 AP OFFICE", "tech": "Dusty Rhodes", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 335, "unit": "335 - RG3 SERV DSK NOS", "type": "RTU", "reason": "COMM LOSS", "days": 515, "rm": "James Welty", "detail": "RG3 SERV DSK NOS", "tech": "Dusty Rhodes", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 335, "unit": "335 - RG1 OPTICAL  NOS", "type": "RTU", "reason": "COMM LOSS", "days": 515, "rm": "James Welty", "detail": "RG1 OPTICAL  NOS", "tech": "Dusty Rhodes", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 335, "unit": "335 - RG5 SMART    NOS", "type": "RTU", "reason": "COMM LOSS", "days": 515, "rm": "James Welty", "detail": "RG5 SMART    NOS", "tech": "Dusty Rhodes", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6377, "unit": "6377 - RG03 1ST R/C -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 490, "rm": "Christopher Polk", "detail": "RG03 1ST R/C -IAQ", "tech": "Shaun Hilburn", "store_type": "SAMS", "avg_zone_temp": null}]}, "180-364": {"count": 26, "stores": 15, "units": [{"store": 6329, "unit": "6329 - RG2 DELI", "type": "RTU", "reason": "COMM LOSS", "days": 311, "rm": "Stephan Leonard", "detail": "RG2 DELI", "tech": "Mitchell McCreary", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6329, "unit": "6329 - RG26 TMA DISPLAY", "type": "RTU", "reason": "COMM LOSS", "days": 311, "rm": "Stephan Leonard", "detail": "RG26 TMA DISPLAY", "tech": "Mitchell McCreary", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6329, "unit": "6329 - RC12 5TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 311, "rm": "Stephan Leonard", "detail": "RC12 5TH LEFT", "tech": "Mitchell McCreary", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 106, "unit": "106 - RG18 TRAINING", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "James Welty", "detail": "RG18 TRAINING", "tech": "Brayden Osborne", "store_type": "Supercenter", "avg_zone_temp": 0}, {"store": 495, "unit": "495 - RG33 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Sidney Farrar", "detail": "RG33 LAYAWAY", "tech": "James Stanford IV", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 1561, "unit": "1561 - RG06 MONEY CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Christopher Polk", "detail": "RG06 MONEY CENTER", "tech": "Shannon Stokes", "store_type": "Supercenter", "avg_zone_temp": 36.25}, {"store": 287, "unit": "287 - RE11 2ND R/CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Sidney Farrar", "detail": "RE11 2ND R/CNTR", "tech": "Samuel Farrar", "store_type": "Supercenter", "avg_zone_temp": 61.2}, {"store": 731, "unit": "731 - RE29 STOCKROOM/L", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Sidney Farrar", "detail": "RE29 STOCKROOM/L", "tech": "Chad Clemons", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 287, "unit": "287 - RE1 OPTICAL", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Sidney Farrar", "detail": "RE1 OPTICAL", "tech": "Samuel Farrar", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 2306, "unit": "2306 - RE38 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Sidney Farrar", "detail": "RE38 LAYAWAY", "tech": "James McAdams", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 6329, "unit": "6329 - RC14 5TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 296, "rm": "Stephan Leonard", "detail": "RC14 5TH RIGHT", "tech": "Mitchell McCreary", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 1561, "unit": "1561 - RG36 RECEIVING", "type": "RTU", "reason": "ZONE TEMP", "days": 286, "rm": "Christopher Polk", "detail": "RG36 RECEIVING", "tech": "Shannon Stokes", "store_type": "Supercenter", "avg_zone_temp": 36.25}, {"store": 104, "unit": "104 - IOM2-AHMCU1", "type": "AHU", "reason": "ZONE TEMP", "days": 265, "rm": "James Welty", "detail": "IOM2-AHMCU1", "tech": "Michael Shackelford", "store_type": "Supercenter", "avg_zone_temp": 25.75}, {"store": 107, "unit": "107 - RG14 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 249, "rm": "James Welty", "detail": "RG14 CHECKOUTS/R", "tech": "Brayden Osborne", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 391, "unit": "391 - RG33 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 236, "rm": "Stephan Leonard", "detail": "RG33 DELI SERVE", "tech": "Mitchell McCreary", "store_type": "Supercenter", "avg_zone_temp": 10.96}, {"store": 391, "unit": "391 - RG20 TBO OFFICE", "type": "RTU", "reason": "ZONE TEMP", "days": 227, "rm": "Stephan Leonard", "detail": "RG20 TBO OFFICE", "tech": "Mitchell McCreary", "store_type": "Supercenter", "avg_zone_temp": 94.94}, {"store": 287, "unit": "287 - RE25 VESTIBULE L", "type": "RTU", "reason": "ZONE TEMP", "days": 226, "rm": "Sidney Farrar", "detail": "RE25 VESTIBULE L", "tech": "Samuel Farrar", "store_type": "Supercenter", "avg_zone_temp": 8.97}, {"store": 335, "unit": "335 - RC23 4TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 222, "rm": "James Welty", "detail": "RC23 4TH CENTER", "tech": "Dusty Rhodes", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 273, "unit": "273 - RG11 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 207, "rm": "Stephan Leonard", "detail": "RG11 RECEIVING", "tech": "Mitchell McCreary", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 2939, "unit": "2939 - RG16 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 206, "rm": "Sidney Farrar", "detail": "RG16 DELI SERVE", "tech": "Spencer Sims", "store_type": "Supercenter", "avg_zone_temp": 95.75}, {"store": 2306, "unit": "2306 - RE25 3RD LEFT", "type": "RTU", "reason": "ZONE TEMP", "days": 200, "rm": "Sidney Farrar", "detail": "RE25 3RD LEFT", "tech": "James McAdams", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 6260, "unit": "6260 - RG22 PHARMACY", "type": "RTU", "reason": "COMM LOSS", "days": 195, "rm": "Christopher Polk", "detail": "RG22 PHARMACY", "tech": "Larry Raymer", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6260, "unit": "6260 - RG21 FRNT OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 195, "rm": "Christopher Polk", "detail": "RG21 FRNT OFFICE", "tech": "Larry Raymer", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 107, "unit": "107 - RG21 2ND RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 185, "rm": "James Welty", "detail": "RG21 2ND RGT-IAQ", "tech": "Brayden Osborne", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 4871, "unit": "4871 - RE5 1ST RGT -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 184, "rm": "Sidney Farrar", "detail": "RE5 1ST RGT -IAQ", "tech": "Anthony Maxwell", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6260, "unit": "6260 - RG03 CHECKOUTS/IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 184, "rm": "Christopher Polk", "detail": "RG03 CHECKOUTS/IAQ", "tech": "Larry Raymer", "store_type": "SAMS", "avg_zone_temp": null}]}, "90-179": {"count": 25, "stores": 13, "units": [{"store": 5122, "unit": "5122 - RG4 DELI/BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 161, "rm": "Stephan Leonard", "detail": "RG4 DELI/BAKERY", "tech": "Kenneth Young", "store_type": "Neighborhood Market", "avg_zone_temp": null}, {"store": 6260, "unit": "6260 - RG09 6TH RIGHT/IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 159, "rm": "Christopher Polk", "detail": "RG09 6TH RIGHT/IAQ", "tech": "Larry Raymer", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 708, "unit": "708 - RE36 GR RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 151, "rm": "Sidney Farrar", "detail": "RE36 GR RECEIVING", "tech": "George Henderson", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 62, "unit": "62 - RG24 4TH LEFT /C", "type": "RTU", "reason": "COMM LOSS", "days": 150, "rm": "Christopher Polk", "detail": "RG24 4TH LEFT /C", "tech": "Jacob Morrow", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 155, "unit": "155 - RE6 1ST L(1/2AC)", "type": "RTU", "reason": "COMM LOSS", "days": 143, "rm": "Stephan Leonard", "detail": "RE6 1ST L(1/2AC)", "tech": "Kenneth Whitt", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 708, "unit": "708 - RE30 LAYAWAY", "type": "RTU", "reason": "COMM LOSS", "days": 136, "rm": "Sidney Farrar", "detail": "RE30 LAYAWAY", "tech": "George Henderson", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1059, "unit": "1059 - RE19 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 132, "rm": "Sidney Farrar", "detail": "RE19 STOCKROOM-G", "tech": "Mike Errington", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 183, "unit": "183 - RG10 PROD/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 131, "rm": "Sidney Farrar", "detail": "RG10 PROD/STKRM", "tech": "Taylor Dickerson", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 1069, "unit": "1069 - RG12 REC/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 126, "rm": "Sidney Farrar", "detail": "RG12 REC/STKRM", "tech": "Mike Errington", "store_type": "Supercenter", "avg_zone_temp": 1.07}, {"store": 8292, "unit": "8292 - RC23 5TH R/CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 121, "rm": "Christopher Polk", "detail": "RC23 5TH R/CNTR", "tech": "Shannon Stokes", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 8292, "unit": "8292 - RG30 7TH R/CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 121, "rm": "Christopher Polk", "detail": "RG30 7TH R/CNTR", "tech": "Shannon Stokes", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 8292, "unit": "8292 - RC24 5TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 121, "rm": "Christopher Polk", "detail": "RC24 5TH RIGHT", "tech": "Shannon Stokes", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 287, "unit": "287 - RE13 3RD L/CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 118, "rm": "Sidney Farrar", "detail": "RE13 3RD L/CNTR", "tech": "Samuel Farrar", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1059, "unit": "1059 - RE18 PROD/UTLITY", "type": "RTU", "reason": "ZONE TEMP", "days": 113, "rm": "Sidney Farrar", "detail": "RE18 PROD/UTLITY", "tech": "Mike Errington", "store_type": "Supercenter", "avg_zone_temp": 1.2}, {"store": 6260, "unit": "6260 - RG20 REC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 110, "rm": "Christopher Polk", "detail": "RG20 REC OFFICE", "tech": "Larry Raymer", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6260, "unit": "6260 - RG15 1ST LEFT/IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 110, "rm": "Christopher Polk", "detail": "RG15 1ST LEFT/IAQ", "tech": "Larry Raymer", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6260, "unit": "6260 - RG12 1ST RIGHT/IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 110, "rm": "Christopher Polk", "detail": "RG12 1ST RIGHT/IAQ", "tech": "Larry Raymer", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6260, "unit": "6260 - RG01 TMA SALES/IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 110, "rm": "Christopher Polk", "detail": "RG01 TMA SALES/IAQ", "tech": "Larry Raymer", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6260, "unit": "6260 - RG19 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 110, "rm": "Christopher Polk", "detail": "RG19 RECEIVING", "tech": "Larry Raymer", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6260, "unit": "6260 - RG17 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 110, "rm": "Christopher Polk", "detail": "RG17 BAKERY", "tech": "Larry Raymer", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 273, "unit": "273 - RG14 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 97, "rm": "Stephan Leonard", "detail": "RG14 LAYAWAY", "tech": "Mitchell McCreary", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 764, "unit": "764 - RG45 STOCKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 97, "rm": "Sidney Farrar", "detail": "RG45 STOCKROOM", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 677, "unit": "677 - RE5 PHOTOLAB NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 95, "rm": "James Welty", "detail": "RE5 PHOTOLAB NOS", "tech": "Clint Capps", "store_type": "Supercenter", "avg_zone_temp": 79.78}, {"store": 677, "unit": "677 - RE32 VESTIBULE-W", "type": "RTU", "reason": "COMM LOSS", "days": 95, "rm": "James Welty", "detail": "RE32 VESTIBULE-W", "tech": "Clint Capps", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6260, "unit": "6260 - RG13 5TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 94, "rm": "Christopher Polk", "detail": "RG13 5TH CENTER", "tech": "Larry Raymer", "store_type": "SAMS", "avg_zone_temp": null}]}, "60-89": {"count": 17, "stores": 13, "units": [{"store": 36, "unit": "36 - RG14 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 87, "rm": "Christopher Polk", "detail": "RG14 BAKERY", "tech": "Ronald Westmoreland", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 715, "unit": "715 - RE26 3RD RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Sidney Farrar", "detail": "RE26 3RD RIGHT", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 190, "unit": "190 - RE31 GAME ROOM", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Christopher Polk", "detail": "RE31 GAME ROOM", "tech": "Shaun Hilburn", "store_type": "Supercenter", "avg_zone_temp": 47.34}, {"store": 6876, "unit": "6876 - RTU 06 UPC", "type": "RTU", "reason": "ZONE TEMP", "days": 84, "rm": "Christopher Polk", "detail": "RTU 06 UPC", "tech": "Kevin Presher", "store_type": "Neighborhood Market", "avg_zone_temp": 59.96}, {"store": 335, "unit": "335 - RG2 OFF/CASH NOS", "type": "RTU", "reason": "COMM LOSS", "days": 82, "rm": "James Welty", "detail": "RG2 OFF/CASH NOS", "tech": "Dusty Rhodes", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 662, "unit": "662 - RE29 RECEIVING GR", "type": "RTU", "reason": "COMM LOSS", "days": 79, "rm": "James Welty", "detail": "RE29 RECEIVING GR", "tech": "Bernard Delorme", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1052, "unit": "1052 - RG07 2ND RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 72, "rm": "Sidney Farrar", "detail": "RG07 2ND RIGHT", "tech": "Samuel Farrar", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 1052, "unit": "1052 - RG14 SERVCE DESK", "type": "RTU", "reason": "ZONE TEMP", "days": 72, "rm": "Sidney Farrar", "detail": "RG14 SERVCE DESK", "tech": "Samuel Farrar", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 62, "unit": "62 - RG26 LAYAWAY", "type": "RTU", "reason": "COMM LOSS", "days": 68, "rm": "Christopher Polk", "detail": "RG26 LAYAWAY", "tech": "Jacob Morrow", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 91, "unit": "91 - RG09 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 68, "rm": "Christopher Polk", "detail": "RG09 2ND RIGHT", "tech": "Robert Taylor", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 4740, "unit": "4740 - RG14 FRNT OFFICES", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "Stephan Leonard", "detail": "RG14 FRNT OFFICES", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 335, "unit": "335 - RG17 2ND CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 62, "rm": "James Welty", "detail": "RG17 2ND CENTER", "tech": "Dusty Rhodes", "store_type": "Supercenter", "avg_zone_temp": 83.36}, {"store": 335, "unit": "335 - RG24 GROCERY", "type": "RTU", "reason": "COMM LOSS", "days": 62, "rm": "James Welty", "detail": "RG24 GROCERY", "tech": "Dusty Rhodes", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 335, "unit": "335 - RG18 3RD RIGHT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 62, "rm": "James Welty", "detail": "RG18 3RD RIGHT/C", "tech": "Dusty Rhodes", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 6507, "unit": "6507 - RG16 ENTRANCE", "type": "RTU", "reason": "COMM LOSS", "days": 61, "rm": "James Welty", "detail": "RG16 ENTRANCE", "tech": "Joseph Danna", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 677, "unit": "677 - RE29 MCDLDS SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 61, "rm": "James Welty", "detail": "RE29 MCDLDS SEAT", "tech": "Clint Capps", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 70, "unit": "70 - RG34 MCDLDS KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 60, "rm": "Christopher Polk", "detail": "RG34 MCDLDS KTCN", "tech": "Robert Taylor", "store_type": "Supercenter", "avg_zone_temp": 56.36}]}, "30-59": {"count": 78, "stores": 18, "units": [{"store": 155, "unit": "155 - RE7 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Stephan Leonard", "detail": "RE7 CHECKOUTS/L", "tech": "Kenneth Whitt", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 677, "unit": "677 - RE31 VESTIBULE-G", "type": "RTU", "reason": "COMM LOSS", "days": 57, "rm": "James Welty", "detail": "RE31 VESTIBULE-G", "tech": "Clint Capps", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG37 STOCKROOM/R", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG37 STOCKROOM/R", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG7 SERV DSK NOS", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG7 SERV DSK NOS", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG16 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG16 CHECKOUTS/L", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG27 4TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG27 4TH RIGHT", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG4 BANK", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG4 BANK", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG3 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG3 HAIR SALON", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG33 6TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG33 6TH CENTER", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG8 VIDEO/L  NOS", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG8 VIDEO/L  NOS", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG13 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG13 1ST RIGHT", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG41 BREAKRM NOS", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG41 BREAKRM NOS", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG18 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG18 CHECKOUTS/R", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG43 CORRIDOR", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG43 CORRIDOR", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG5 BANK/WTS/P", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG5 BANK/WTS/P", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG20 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG20 2ND RIGHT/C", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG44 SUBWAY KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG44 SUBWAY KTCN", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG28 GROCERY", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG28 GROCERY", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG6 OFF/CASH NOS", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG6 OFF/CASH NOS", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG45 DAIRY AREA", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG45 DAIRY AREA", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG31 GROCERY", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG31 GROCERY", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG47 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG47 BREAKROOM", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG46 SUBWAY SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG46 SUBWAY SEAT", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG26 4TH RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG26 4TH RIGHT/C", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG49 MANAGER", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG49 MANAGER", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG10 VESTIBULE/R", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG10 VESTIBULE/R", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG14 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG14 STOCKROOM-G", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG23 3RD LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG23 3RD LEFT/C", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG25 4TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG25 4TH CENTER", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG39 TRAINING", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG39 TRAINING", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG2 OPTICAL  NOS", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG2 OPTICAL  NOS", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG11 PHARMCY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG11 PHARMCY W/P", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG48 REC/GNRL WM", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG48 REC/GNRL WM", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG12 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG12 BAKERY", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG29 5TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG29 5TH LEFT", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG19 2ND CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG19 2ND CENTER", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG38 LAYAWAY", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG38 LAYAWAY", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG15 PRODUCE", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG15 PRODUCE", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG9 VIDEO/CASH", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG9 VIDEO/CASH", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG1 VESTIBULE/L", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG1 VESTIBULE/L", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG17 CHECKOUTS/C", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG17 CHECKOUTS/C", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG36 STOCKROOM/L", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG36 STOCKROOM/L", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG21 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG21 2ND RIGHT", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG30 TBO OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG30 TBO OFFICE", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG32 6TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG32 6TH LEFT/C", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG24 3RD CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG24 3RD CENTER", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG22 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG22 GARDEN CNTR", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG35 6TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG35 6TH RIGHT", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG34 6TH RC1/2AC", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG34 6TH RC1/2AC", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG42 REC/STKRM-G", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG42 REC/STKRM-G", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 764, "unit": "764 - RG40 OFF/COMPUTR", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Sidney Farrar", "detail": "RG40 OFF/COMPUTR", "tech": "Charles Breedlove", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6329, "unit": "6329 - RG27 CLUB CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 51, "rm": "Stephan Leonard", "detail": "RG27 CLUB CAFE", "tech": "Mitchell McCreary", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 1115, "unit": "1115 - RG7 DELI SERVICE", "type": "RTU", "reason": "ZONE TEMP", "days": 49, "rm": "James Welty", "detail": "RG7 DELI SERVICE", "tech": "Greg Short", "store_type": "Supercenter", "avg_zone_temp": 15.62}, {"store": 2939, "unit": "2939 - RG20 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 47, "rm": "Sidney Farrar", "detail": "RG20 2ND RIGHT", "tech": "Spencer Sims", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6807, "unit": "6807 - RG23 4TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 47, "rm": "Christopher Polk", "detail": "RG23 4TH RIGHT", "tech": "LaToddrick Johnson", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1248, "unit": "1248 - RG13 PROD/SEAFD", "type": "RTU", "reason": "ZONE TEMP", "days": 44, "rm": "Stephan Leonard", "detail": "RG13 PROD/SEAFD", "tech": "Kenneth Young", "store_type": "Supercenter", "avg_zone_temp": 60.43}, {"store": 707, "unit": "707 - RG11 SUBWAY KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 42, "rm": "Stephan Leonard", "detail": "RG11 SUBWAY KTCN", "tech": "32A-2-H2", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 5419, "unit": "5419 - RG12 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 42, "rm": "Stephan Leonard", "detail": "RG12 GARDEN CNTR", "tech": "Kenneth Whitt", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6943, "unit": "6943 - RTU 07 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Christopher Polk", "detail": "RTU 07 BAKERY", "tech": "Shaun Hilburn", "store_type": "Neighborhood Market", "avg_zone_temp": 60.3}, {"store": 2306, "unit": "2306 - RE39 STOCKROOM/L", "type": "RTU", "reason": "ZONE TEMP", "days": 41, "rm": "Sidney Farrar", "detail": "RE39 STOCKROOM/L", "tech": "James McAdams", "store_type": "Supercenter", "avg_zone_temp": 57.57}, {"store": 6256, "unit": "6256 - RG04 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Stephan Leonard", "detail": "RG04 BAKERY", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6256, "unit": "6256 - RG10 CHECKOUT B-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Stephan Leonard", "detail": "RG10 CHECKOUT B-IAQ", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6256, "unit": "6256 - RG17 5TH R/C-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Stephan Leonard", "detail": "RG17 5TH R/C-IAQ", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6256, "unit": "6256 - RG16 FRNT OFFCs", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Stephan Leonard", "detail": "RG16 FRNT OFFCs", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6256, "unit": "6256 - RG13 COMPUTER", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Stephan Leonard", "detail": "RG13 COMPUTER", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6256, "unit": "6256 - RG03 MEMBERSHIP", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Stephan Leonard", "detail": "RG03 MEMBERSHIP", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6256, "unit": "6256 - RG23 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Stephan Leonard", "detail": "RG23 BREAKROOM", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6256, "unit": "6256 - RG18 TRAINING", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Stephan Leonard", "detail": "RG18 TRAINING", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 205, "unit": "205 - RE35 OGP", "type": "RTU", "reason": "ZONE TEMP", "days": 40, "rm": "Sidney Farrar", "detail": "RE35 OGP", "tech": "Homer Clark", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 6256, "unit": "6256 - RG22 SNACK BAR", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Stephan Leonard", "detail": "RG22 SNACK BAR", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6256, "unit": "6256 - RG24 MANAGER OFF", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Stephan Leonard", "detail": "RG24 MANAGER OFF", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6256, "unit": "6256 - RG21 TOBACO CAGE", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Stephan Leonard", "detail": "RG21 TOBACO CAGE", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6329, "unit": "6329 - RG21 STAGING", "type": "RTU", "reason": "COMM LOSS", "days": 38, "rm": "Stephan Leonard", "detail": "RG21 STAGING", "tech": "Mitchell McCreary", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 303, "unit": "303 - RG2 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 37, "rm": "Stephan Leonard", "detail": "RG2 BREAKROOM", "tech": "Brett Clifton", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1271, "unit": "1271 - RE6 BANK", "type": "RTU", "reason": "COMM LOSS", "days": 35, "rm": "Sidney Farrar", "detail": "RE6 BANK", "tech": "Homer Clark", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 662, "unit": "662 - RC21 2ND RGT/CTR", "type": "RTU", "reason": "COMM LOSS", "days": 33, "rm": "James Welty", "detail": "RC21 2ND RGT/CTR", "tech": "Bernard Delorme", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6256, "unit": "6256 - RG01 1ST LFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 30, "rm": "Stephan Leonard", "detail": "RG01 1ST LFT-IAQ", "tech": "Dean Benton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6876, "unit": "6876 - RTU 09 REC", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Christopher Polk", "detail": "RTU 09 REC", "tech": "Kevin Presher", "store_type": "Neighborhood Market", "avg_zone_temp": 63.2}]}}, "Justin Ayers (33A)": {"365+": {"count": 7, "stores": 2, "units": [{"store": 4724, "unit": "4724 - RE7 2ND R/C -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Steven Phipps", "detail": "RE7 2ND R/C -IAQ", "tech": "Kyle Hodgins", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 4724, "unit": "4724 - RE15 4TH RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Steven Phipps", "detail": "RE15 4TH RGT-IAQ", "tech": "Kyle Hodgins", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 4724, "unit": "4724 - RE8 2ND RGT -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Steven Phipps", "detail": "RE8 2ND RGT -IAQ", "tech": "Kyle Hodgins", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 4724, "unit": "4724 - RE2 1ST L/C -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 747, "rm": "Steven Phipps", "detail": "RE2 1ST L/C -IAQ", "tech": "Kyle Hodgins", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 5262, "unit": "5262 - RE21 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 608, "rm": "Steven Phipps", "detail": "RE21 2ND RIGHT/C", "tech": "Colin Spivey", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 5262, "unit": "5262 - RE23 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 608, "rm": "Steven Phipps", "detail": "RE23 3RD RIGHT", "tech": "Colin Spivey", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 4724, "unit": "4724 - RG4 TMA SALE-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 512, "rm": "Steven Phipps", "detail": "RG4 TMA SALE-IAQ", "tech": "Kyle Hodgins", "store_type": "SAMS", "avg_zone_temp": null}]}, "180-364": {"count": 2, "stores": 2, "units": [{"store": 4724, "unit": "4724 - RG26 BRK/TOILETS", "type": "RTU", "reason": "COMM LOSS", "days": 235, "rm": "Steven Phipps", "detail": "RG26 BRK/TOILETS", "tech": "Kyle Hodgins", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 1134, "unit": "1134 - RE25 REC/STKRM", "type": "RTU", "reason": "COMM LOSS", "days": 194, "rm": "Jonathan Weeden", "detail": "RE25 REC/STKRM", "tech": "David Murphy", "store_type": "Supercenter", "avg_zone_temp": null}]}, "90-179": {"count": 6, "stores": 6, "units": [{"store": 733, "unit": "733 - RE15 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 131, "rm": "Cameron Harris", "detail": "RE15 STOCKROOM-G", "tech": "TeJay Powell", "store_type": "Supercenter", "avg_zone_temp": 1.95}, {"store": 730, "unit": "730 - IOM2-AHMCUc1", "type": "AHU", "reason": "ZONE TEMP", "days": 123, "rm": "Cameron Harris", "detail": "IOM2-AHMCUc1", "tech": "Lloyd Harrison", "store_type": "Supercenter", "avg_zone_temp": 62.52}, {"store": 4989, "unit": "4989 - RE1 VISION CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 109, "rm": "Cameron Harris", "detail": "RE1 VISION CNTR", "tech": "TeJay Powell", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 734, "unit": "734 - RE11 CHECKOUT /R", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Jonathan Weeden", "detail": "RE11 CHECKOUT /R", "tech": "Levi Lynn", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 726, "unit": "726 - RE11 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Cameron Harris", "detail": "RE11 CHECKOUTS/L", "tech": "Lloyd Harrison", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 329, "unit": "329 - RE48 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 99, "rm": "Steven Phipps", "detail": "RE48 STOCKROOM-G", "tech": "Derrick Norton", "store_type": "Supercenter", "avg_zone_temp": null}]}, "60-89": {"count": 6, "stores": 6, "units": [{"store": 6361, "unit": "6361 - RE03 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 88, "rm": "Jonathan Weeden", "detail": "RE03 CHECKOUTS/R", "tech": "James Clark", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 1229, "unit": "1229 - AHU02 AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 80, "rm": "Steven Phipps", "detail": "AHU02 AHM2", "tech": "Kyle Hodgins", "store_type": "Supercenter", "avg_zone_temp": 61.93}, {"store": 1223, "unit": "1223 - RE13 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Jonathan Weeden", "detail": "RE13 PROD/SEAF", "tech": "Jeffrey Lambert", "store_type": "Supercenter", "avg_zone_temp": 57.28}, {"store": 1134, "unit": "1134 - RE4 OPTICAL  NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 68, "rm": "Jonathan Weeden", "detail": "RE4 OPTICAL  NOS", "tech": "David Murphy", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 1112, "unit": "1112 - RG29 REC/STKRM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 65, "rm": "Cameron Harris", "detail": "RG29 REC/STKRM-G", "tech": "Marlon Williams", "store_type": "Supercenter", "avg_zone_temp": 59.51}, {"store": 3307, "unit": "3307 - RC13 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 64, "rm": "Jonathan Weeden", "detail": "RC13 BAKERY", "tech": "David Barlow", "store_type": "Supercenter", "avg_zone_temp": null}]}, "30-59": {"count": 9, "stores": 8, "units": [{"store": 4989, "unit": "4989 - RE10 STAGING", "type": "RTU", "reason": "COMM LOSS", "days": 57, "rm": "Cameron Harris", "detail": "RE10 STAGING", "tech": "TeJay Powell", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 1212, "unit": "1212 - RE01 GM VESTIBULE", "type": "RTU", "reason": "COMM LOSS", "days": 56, "rm": "Jason Parmer", "detail": "RE01 GM VESTIBULE", "tech": "Brandon Odom", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 4657, "unit": "4657 - RE2 SRV DSK/OFF", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Jason Parmer", "detail": "RE2 SRV DSK/OFF", "tech": "John Dennis", "store_type": "Neighborhood Market", "avg_zone_temp": null}, {"store": 4657, "unit": "4657 - RE8 3RD LEFT -DP", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Jason Parmer", "detail": "RE8 3RD LEFT -DP", "tech": "John Dennis", "store_type": "Neighborhood Market", "avg_zone_temp": null}, {"store": 1229, "unit": "1229 - RG29 GR RECEIVING", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "Steven Phipps", "detail": "RG29 GR RECEIVING", "tech": "Kyle Hodgins", "store_type": "Supercenter", "avg_zone_temp": 57.57}, {"store": 4318, "unit": "4318 - RTU 23 SEAFD", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "Cameron Harris", "detail": "RTU 23 SEAFD", "tech": "Jonathan Beck", "store_type": "Supercenter", "avg_zone_temp": 60.54}, {"store": 3461, "unit": "3461 - RG26 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 43, "rm": "Cameron Harris", "detail": "RG26 3RD RIGHT", "tech": "Marcus McKinney", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 853, "unit": "853 - RG38 OGP", "type": "RTU", "reason": "COMM LOSS", "days": 37, "rm": "Jason Parmer", "detail": "RG38 OGP", "tech": "Trey Werneth", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 700, "unit": "700 - RE15 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Cameron Harris", "detail": "RE15 STOCKROOM-G", "tech": "Jonathan Beck", "store_type": "Supercenter", "avg_zone_temp": 52.52}]}}, "Anthony Steele (32A)": {"365+": {"count": 3, "stores": 1, "units": [{"store": 8112, "unit": "8112 - RG16 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 614, "rm": "Jason Robinson", "detail": "RG16 BREAKROOM", "tech": "119-B- H3", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 8112, "unit": "8112 - RG2 VESTIBULE", "type": "RTU", "reason": "COMM LOSS", "days": 574, "rm": "Jason Robinson", "detail": "RG2 VESTIBULE", "tech": "119-B- H3", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 8112, "unit": "8112 - RG3 CHECKOUTS", "type": "RTU", "reason": "COMM LOSS", "days": 496, "rm": "Jason Robinson", "detail": "RG3 CHECKOUTS", "tech": "119-B- H3", "store_type": "SAMS", "avg_zone_temp": null}]}, "180-364": {"count": 5, "stores": 4, "units": [{"store": 1319, "unit": "1319 - AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 308, "rm": "Troy Darnell", "detail": "AHM2", "tech": "Chawn Bowers", "store_type": "Supercenter", "avg_zone_temp": 32}, {"store": 659, "unit": "659 - RG2 OPTICAL  NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Christopher Weaver", "detail": "RG2 OPTICAL  NOS", "tech": "Christopher Belcher", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 4776, "unit": "4776 - RG10 CHKOUTS-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 261, "rm": "Braxton Swanner", "detail": "RG10 CHKOUTS-IAQ", "tech": "Travis Hinton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 4776, "unit": "4776 - RG4 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 186, "rm": "Braxton Swanner", "detail": "RG4 BAKERY", "tech": "Travis Hinton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 306, "unit": "306 - RC20 2ND CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 186, "rm": "Braxton Swanner", "detail": "RC20 2ND CENTER", "tech": "William Roberts", "store_type": "Supercenter", "avg_zone_temp": null}]}, "90-179": {"count": 7, "stores": 5, "units": [{"store": 659, "unit": "659 - RG21 2ND LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 171, "rm": "Christopher Weaver", "detail": "RG21 2ND LEFT/C", "tech": "Christopher Belcher", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 2310, "unit": "2310 - RG4 MCDLDS  KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 144, "rm": "Troy Darnell", "detail": "RG4 MCDLDS  KTCN", "tech": "Andrew Flores", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 2310, "unit": "2310 - RE12 OPTICAL", "type": "RTU", "reason": "ZONE TEMP", "days": 130, "rm": "Troy Darnell", "detail": "RE12 OPTICAL", "tech": "Andrew Flores", "store_type": "Supercenter", "avg_zone_temp": 45.57}, {"store": 3829, "unit": "3829 - RG26 STOCKROOM/C", "type": "RTU", "reason": "ZONE TEMP", "days": 117, "rm": "Troy Darnell", "detail": "RG26 STOCKROOM/C", "tech": "Ken Adams", "store_type": "Supercenter", "avg_zone_temp": 0}, {"store": 3829, "unit": "3829 - RG12 VESTIBULE-W", "type": "RTU", "reason": "COMM LOSS", "days": 117, "rm": "Troy Darnell", "detail": "RG12 VESTIBULE-W", "tech": "Ken Adams", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1606, "unit": "1606 - RG36 RECEIVING-W", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Jason Robinson", "detail": "RG36 RECEIVING-W", "tech": "Ian Ward", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6572, "unit": "6572 - RG05 TIRE DISPLAY", "type": "RTU", "reason": "COMM LOSS", "days": 94, "rm": "Troy Darnell", "detail": "RG05 TIRE DISPLAY", "tech": "Andrew Flores", "store_type": "SAMS", "avg_zone_temp": null}]}, "60-89": {"count": 8, "stores": 7, "units": [{"store": 6572, "unit": "6572 - RG03 MEMBERSHIP/C&P", "type": "RTU", "reason": "COMM LOSS", "days": 86, "rm": "Troy Darnell", "detail": "RG03 MEMBERSHIP/C&P", "tech": "Andrew Flores", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 1606, "unit": "1606 - RG29 RECEIVING-G", "type": "RTU", "reason": "COMM LOSS", "days": 86, "rm": "Jason Robinson", "detail": "RG29 RECEIVING-G", "tech": "Ian Ward", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6572, "unit": "6572 - RG06 2ND LFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 84, "rm": "Troy Darnell", "detail": "RG06 2ND LFT-IAQ", "tech": "Andrew Flores", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 8256, "unit": "8256 - RG31 5TH RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Troy Darnell", "detail": "RG31 5TH RIGHT/C", "tech": "Simon  Evans", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 3659, "unit": "3659 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 78, "rm": "Jason Robinson", "detail": "IOM2-AHMCU2", "tech": "119-B-H2", "store_type": "Supercenter", "avg_zone_temp": 59.67}, {"store": 741, "unit": "741 - RE33 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 67, "rm": "Jason Robinson", "detail": "RE33 DELI SERVE", "tech": "Kenneth Solis", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 314, "unit": "314 - RE27 OFF/COMPUTER", "type": "RTU", "reason": "COMM LOSS", "days": 65, "rm": "Braxton Swanner", "detail": "RE27 OFF/COMPUTER", "tech": "Gary Loyd", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 375, "unit": "375 - RG16 GARDEN CTR/IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 64, "rm": "Braxton Swanner", "detail": "RG16 GARDEN CTR/IAQ", "tech": "Ethan Fitzgerald", "store_type": "Supercenter", "avg_zone_temp": null}]}, "30-59": {"count": 23, "stores": 18, "units": [{"store": 4435, "unit": "4435 - RG22 STOCKROOM/L", "type": "RTU", "reason": "COMM LOSS", "days": 59, "rm": "Christopher Weaver", "detail": "RG22 STOCKROOM/L", "tech": "Ronald Woodson", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 4435, "unit": "4435 - RG27 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 59, "rm": "Christopher Weaver", "detail": "RG27 RECEIVING", "tech": "Ronald Woodson", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 578, "unit": "578 - RE21 2ND RIGHT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 55, "rm": "Troy Darnell", "detail": "RE21 2ND RIGHT/C", "tech": "Logan Stokley", "store_type": "Supercenter", "avg_zone_temp": 1.02}, {"store": 5251, "unit": "5251 - RG19 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 54, "rm": "Jason Robinson", "detail": "RG19 CHECKOUTS/R", "tech": "119-B-H1", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 3829, "unit": "3829 - RG3 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 53, "rm": "Troy Darnell", "detail": "RG3 VESTIBULE-G", "tech": "Ken Adams", "store_type": "Supercenter", "avg_zone_temp": 20.31}, {"store": 264, "unit": "264 - RG30 TLE", "type": "RTU", "reason": "ZONE TEMP", "days": 48, "rm": "Christopher Weaver", "detail": "RG30 TLE", "tech": "Zach Allison", "store_type": "Supercenter", "avg_zone_temp": 1}, {"store": 672, "unit": "672 - RE40 OGP", "type": "RTU", "reason": "ZONE TEMP", "days": 46, "rm": "Troy Darnell", "detail": "RE40 OGP", "tech": "Thomas Marsh", "store_type": "Supercenter", "avg_zone_temp": 63.02}, {"store": 659, "unit": "659 - RG13 CHECKOUTS/L", "type": "RTU", "reason": "ZONE TEMP", "days": 46, "rm": "Christopher Weaver", "detail": "RG13 CHECKOUTS/L", "tech": "Christopher Belcher", "store_type": "Supercenter", "avg_zone_temp": 41.21}, {"store": 2065, "unit": "2065 - AHU02 AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 44, "rm": "Troy Darnell", "detail": "AHU02 AHM2", "tech": "Simon  Evans", "store_type": "Supercenter", "avg_zone_temp": 60.54}, {"store": 3829, "unit": "3829 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 43, "rm": "Troy Darnell", "detail": "IOM2-AHMCU2", "tech": "Ken Adams", "store_type": "Supercenter", "avg_zone_temp": 60.89}, {"store": 3829, "unit": "3829 - RG15 CHECKOUTS/L", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "Troy Darnell", "detail": "RG15 CHECKOUTS/L", "tech": "Ken Adams", "store_type": "Supercenter", "avg_zone_temp": 60.38}, {"store": 1606, "unit": "1606 - RG13 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Jason Robinson", "detail": "RG13 PROD/SEAF", "tech": "Ian Ward", "store_type": "Supercenter", "avg_zone_temp": 60.38}, {"store": 3659, "unit": "3659 - RG1 BAKERY/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Jason Robinson", "detail": "RG1 BAKERY/PROD", "tech": "119-B-H2", "store_type": "Supercenter", "avg_zone_temp": 60.33}, {"store": 578, "unit": "578 - RE12 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 41, "rm": "Troy Darnell", "detail": "RE12 BAKERY", "tech": "Logan Stokley", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 314, "unit": "314 - RE34 REC/STKRM-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 39, "rm": "Braxton Swanner", "detail": "RE34 REC/STKRM-IAQ", "tech": "Gary Loyd", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 434, "unit": "434 - RE25 AUTO CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 36, "rm": "Braxton Swanner", "detail": "RE25 AUTO CENTER", "tech": "Cameron Fowler", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 673, "unit": "673 - RG13 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 33, "rm": "Christopher Weaver", "detail": "RG13 STOCKROOM-G", "tech": "Jesse Whitelaw", "store_type": "Supercenter", "avg_zone_temp": 58.82}, {"store": 4776, "unit": "4776 - RC21 COMPUTER RM", "type": "RTU", "reason": "COMM LOSS", "days": 33, "rm": "Braxton Swanner", "detail": "RC21 COMPUTER RM", "tech": "Travis Hinton", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 5058, "unit": "5058 - RG17 CHKS/C -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 32, "rm": "Christopher Weaver", "detail": "RG17 CHKS/C -IAQ", "tech": "Mario Renteria", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 673, "unit": "673 - RG15 CHECKOUTS/L", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Christopher Weaver", "detail": "RG15 CHECKOUTS/L", "tech": "Jesse Whitelaw", "store_type": "Supercenter", "avg_zone_temp": 53.28}, {"store": 4226, "unit": "4226 - RG11 GROCERY", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Jason Robinson", "detail": "RG11 GROCERY", "tech": "Brandon Nutt", "store_type": "Supercenter", "avg_zone_temp": 61.88}, {"store": 272, "unit": "272 - RG13 PROD/SEAFOOD", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Christopher Weaver", "detail": "RG13 PROD/SEAFOOD", "tech": "Bradley Love", "store_type": "Supercenter", "avg_zone_temp": 59.02}, {"store": 688, "unit": "688 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Christopher Weaver", "detail": "IOM2-AHMCU2", "tech": "Christopher Belcher", "store_type": "Supercenter", "avg_zone_temp": 61.47}]}}, "Matt Shepard (34A)": {"365+": {"count": 0, "stores": 0, "units": []}, "180-364": {"count": 1, "stores": 1, "units": [{"store": 613, "unit": "613 - RE05 REGAL DIALS", "type": "RTU", "reason": "ZONE TEMP", "days": 182, "rm": "Jerald Minchew", "detail": "RE05 REGAL DIALS", "tech": "Casey Herring", "store_type": "Supercenter", "avg_zone_temp": 36.26}]}, "90-179": {"count": 0, "stores": 0, "units": []}, "60-89": {"count": 7, "stores": 6, "units": [{"store": 579, "unit": "579 - RE01 PHARMACY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 89, "rm": "Jerald Minchew", "detail": "RE01 PHARMACY W/P", "tech": "James Douglas", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 5037, "unit": "5037 - RE20 2ND CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Jerald Minchew", "detail": "RE20 2ND CENTER", "tech": "Kyle Edwards", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 1090, "unit": "1090 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 77, "rm": "Jerald Minchew", "detail": "IOM2-AHMCU2", "tech": "James Colletti", "store_type": "Supercenter", "avg_zone_temp": 61.84}, {"store": 1219, "unit": "1219 - RE25 PROD PREP", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Jerald Minchew", "detail": "RE25 PROD PREP", "tech": "De'Aireyus Jackson", "store_type": "Supercenter", "avg_zone_temp": 58.82}, {"store": 2740, "unit": "2740 - XIO.44H_63_AHU1", "type": "AHU", "reason": "ZONE TEMP", "days": 74, "rm": "Dan Collins", "detail": "XIO.44H_63_AHU1", "tech": "Moises Cruz", "store_type": "Supercenter", "avg_zone_temp": 62.17}, {"store": 6398, "unit": "6398 - RTU 07 PRODUCE", "type": "RTU", "reason": "ZONE TEMP", "days": 73, "rm": "Jerald Minchew", "detail": "RTU 07 PRODUCE", "tech": "Wilkeem Crespo", "store_type": "Neighborhood Market", "avg_zone_temp": 60.35}, {"store": 1219, "unit": "1219 - RE38 REC/STKRM-W", "type": "RTU", "reason": "COMM LOSS", "days": 68, "rm": "Jerald Minchew", "detail": "RE38 REC/STKRM-W", "tech": "De'Aireyus Jackson", "store_type": "Supercenter", "avg_zone_temp": null}]}, "30-59": {"count": 6, "stores": 6, "units": [{"store": 860, "unit": "860 - RE37 LIQUOR BOX", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Jerald Minchew", "detail": "RE37 LIQUOR BOX", "tech": "Jose Filgueiras", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 579, "unit": "579 - AHU01 AHM1", "type": "AHU", "reason": "ZONE TEMP", "days": 52, "rm": "Jerald Minchew", "detail": "AHU01 AHM1", "tech": "James Douglas", "store_type": "Supercenter", "avg_zone_temp": 60.91}, {"store": 5037, "unit": "5037 - RE31 LIQUOR", "type": "RTU", "reason": "ZONE TEMP", "days": 44, "rm": "Jerald Minchew", "detail": "RE31 LIQUOR", "tech": "Kyle Edwards", "store_type": "Supercenter", "avg_zone_temp": 25.35}, {"store": 1482, "unit": "1482 - RE18 6TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 42, "rm": "Dan Collins", "detail": "RE18 6TH RIGHT", "tech": "Joey Gabe", "store_type": "Wal-Mart", "avg_zone_temp": null}, {"store": 1173, "unit": "1173 - RE35 STOCKROOM-W", "type": "RTU", "reason": "COMM LOSS", "days": 36, "rm": "Jerald Minchew", "detail": "RE35 STOCKROOM-W", "tech": "Lucas Gallo", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 6387, "unit": "6387 - RG8 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Dan Collins", "detail": "RG8 BREAKROOM", "tech": "Matt Brosseau", "store_type": "SAMS", "avg_zone_temp": null}]}}, "Jeffrey Haddock Jr (35A)": {"365+": {"count": 0, "stores": 0, "units": []}, "180-364": {"count": 0, "stores": 0, "units": []}, "90-179": {"count": 0, "stores": 0, "units": []}, "60-89": {"count": 1, "stores": 1, "units": [{"store": 8141, "unit": "8141 - AHU01 AHM1", "type": "AHU", "reason": "COMM LOSS", "days": 74, "rm": "James Haley", "detail": "AHU01 AHM1", "tech": "Jose De Jesus", "store_type": "SAMS", "avg_zone_temp": null}]}, "30-59": {"count": 3, "stores": 3, "units": [{"store": 771, "unit": "771 - RE20 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 47, "rm": "James Haley", "detail": "RE20 GARDEN CNTR", "tech": "Frontroy Pressley", "store_type": "Supercenter", "avg_zone_temp": 1.97}, {"store": 4991, "unit": "4991 - RE02 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "James Haley", "detail": "RE02 1ST RIGHT", "tech": "Shawn Leathers", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 8173, "unit": "8173 - RE08 6TH LEFT CTR", "type": "RTU", "reason": "COMM LOSS", "days": 36, "rm": "Tyler Edwards", "detail": "RE08 6TH LEFT CTR", "tech": "Erick Diaz", "store_type": "SAMS", "avg_zone_temp": null}]}}, "John Hopton (31A)": {"365+": {"count": 0, "stores": 0, "units": []}, "180-364": {"count": 3, "stores": 3, "units": [{"store": 1105, "unit": "1105 - RG28 AUTO CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 267, "rm": "Andy Willis", "detail": "RG28 AUTO CENTER", "tech": "Josh Wooley", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 169, "unit": "169 - RTU 15 STOCKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 203, "rm": "Andy Willis", "detail": "RTU 15 STOCKRM", "tech": "Josh Wooley", "store_type": "Supercenter", "avg_zone_temp": 36.25}, {"store": 4969, "unit": "4969 - RG6 MEMBERSHIP", "type": "RTU", "reason": "COMM LOSS", "days": 201, "rm": "Clayton Cavitt", "detail": "RG6 MEMBERSHIP", "tech": "Cody Gerock", "store_type": "SAMS", "avg_zone_temp": null}]}, "90-179": {"count": 4, "stores": 4, "units": [{"store": 6975, "unit": "6975 - RTU 07 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 138, "rm": "Andy Willis", "detail": "RTU 07 BAKERY", "tech": "Brian Porter", "store_type": "Neighborhood Market", "avg_zone_temp": 59.26}, {"store": 52, "unit": "52 - RE20 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 116, "rm": "Andy Willis", "detail": "RE20 2ND RIGHT/C", "tech": "Scott Gaiser", "store_type": "Supercenter", "avg_zone_temp": null}, {"store": 2742, "unit": "2742 - RG11 STOCKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 97, "rm": "John Kelly", "detail": "RG11 STOCKROOM", "tech": "Zachery Perez", "store_type": "Neighborhood Market", "avg_zone_temp": null}, {"store": 8266, "unit": "8266 - RG27 MEZZANINE", "type": "RTU", "reason": "COMM LOSS", "days": 94, "rm": "Andy Willis", "detail": "RG27 MEZZANINE", "tech": "Chad Andrews", "store_type": "SAMS", "avg_zone_temp": null}]}, "60-89": {"count": 4, "stores": 3, "units": [{"store": 126, "unit": "126 - RG18 PHARMC", "type": "RTU", "reason": "ZONE TEMP", "days": 79, "rm": "Andy Willis", "detail": "RG18 PHARMC", "tech": "Gary Cooper", "store_type": "Supercenter", "avg_zone_temp": 52.61}, {"store": 85, "unit": "85 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 63, "rm": "Andy Willis", "detail": "IOM2-AHMCUc2", "tech": "Micheal Leslie", "store_type": "Supercenter", "avg_zone_temp": 62.38}, {"store": 8104, "unit": "8104 - RG21 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 61, "rm": "Andy Willis", "detail": "RG21 BREAKROOM", "tech": "Gary Cooper", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 8104, "unit": "8104 - RG05 COMPUTER RM", "type": "RTU", "reason": "COMM LOSS", "days": 61, "rm": "Andy Willis", "detail": "RG05 COMPUTER RM", "tech": "Gary Cooper", "store_type": "SAMS", "avg_zone_temp": null}]}, "30-59": {"count": 10, "stores": 10, "units": [{"store": 3168, "unit": "3168 - RTU 07 PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 44, "rm": "Andy Willis", "detail": "RTU 07 PROD", "tech": "Joseph Daves", "store_type": "Neighborhood Market", "avg_zone_temp": 60.68}, {"store": 376, "unit": "376 - IOM2-AHMCUc1", "type": "AHU", "reason": "ZONE TEMP", "days": 43, "rm": "Mike Price", "detail": "IOM2-AHMCUc1", "tech": "Simmie Malone", "store_type": "Supercenter", "avg_zone_temp": 62.67}, {"store": 4516, "unit": "4516 - RTU 03 VEST", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "John Kelly", "detail": "RTU 03 VEST", "tech": "Omar Anderson", "store_type": "Neighborhood Market", "avg_zone_temp": 57.35}, {"store": 76, "unit": "76 - RG2 MED/CL WTS/P", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "John Kelly", "detail": "RG2 MED/CL WTS/P", "tech": "Tommy Walker", "store_type": "Supercenter", "avg_zone_temp": 57.62}, {"store": 359, "unit": "359 - RG32 READI CLINC", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "John Kelly", "detail": "RG32 READI CLINC", "tech": "Omar Anderson", "store_type": "Supercenter", "avg_zone_temp": 60.46}, {"store": 4108, "unit": "4108 - RTU 11 GM VEST", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Clayton Cavitt", "detail": "RTU 11 GM VEST", "tech": "Jason Gerock", "store_type": "Supercenter", "avg_zone_temp": 57.83}, {"store": 2745, "unit": "2745 - RG10 SERVICE DELI", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "John Kelly", "detail": "RG10 SERVICE DELI", "tech": "Shawn Wallgren", "store_type": "Neighborhood Market", "avg_zone_temp": 49.85}, {"store": 124, "unit": "124 - RG44 GR STOCKROOM", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Andy Willis", "detail": "RG44 GR STOCKROOM", "tech": "Gary Cooper", "store_type": "Supercenter", "avg_zone_temp": 60.51}, {"store": 11, "unit": "11 - RG3 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "John Kelly", "detail": "RG3 VESTIBULE-G", "tech": "Tommy Walker", "store_type": "Supercenter", "avg_zone_temp": 48.12}, {"store": 4168, "unit": "4168 - RG16 STOCKRM-GR/UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Andy Willis", "detail": "RG16 STOCKRM-GR/UTIL", "tech": "Josh Wooley", "store_type": "Supercenter", "avg_zone_temp": 59.46}]}}, "John Hopton (37A)": {"365+": {"count": 0, "stores": 0, "units": []}, "180-364": {"count": 0, "stores": 0, "units": []}, "90-179": {"count": 7, "stores": 2, "units": [{"store": 6270, "unit": "6270 - AHU02 AHA2", "type": "AHU", "reason": "COMM LOSS", "days": 144, "rm": "Gil A Soler Garcia", "detail": "AHU02 AHA2", "tech": "Jonathan Orta", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6270, "unit": "6270 - AHU01 AHA1", "type": "AHU", "reason": "COMM LOSS", "days": 144, "rm": "Gil A Soler Garcia", "detail": "AHU01 AHA1", "tech": "Jonathan Orta", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 6270, "unit": "6270 - RC21 COMPUTER", "type": "RTU", "reason": "COMM LOSS", "days": 144, "rm": "Gil A Soler Garcia", "detail": "RC21 COMPUTER", "tech": "Jonathan Orta", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 4866, "unit": "4866 - RC04 1ST LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 115, "rm": "Gil A Soler Garcia", "detail": "RC04 1ST LEFT", "tech": "Victor  Rodriguez Opio", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 4866, "unit": "4866 - RC20 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 115, "rm": "Gil A Soler Garcia", "detail": "RC20 1ST RIGHT", "tech": "Victor  Rodriguez Opio", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 4866, "unit": "4866 - RC24 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 115, "rm": "Gil A Soler Garcia", "detail": "RC24 CHECKOUTS/L", "tech": "Victor  Rodriguez Opio", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 4866, "unit": "4866 - RC08 1ST CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 115, "rm": "Gil A Soler Garcia", "detail": "RC08 1ST CENTER", "tech": "Victor  Rodriguez Opio", "store_type": "SAMS", "avg_zone_temp": null}]}, "60-89": {"count": 1, "stores": 1, "units": [{"store": 6689, "unit": "6689 - RE18 4TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 68, "rm": "Gil A Soler Garcia", "detail": "RE18 4TH RIGHT", "tech": "Javier Gonzalez", "store_type": "SAMS", "avg_zone_temp": null}]}, "30-59": {"count": 2, "stores": 2, "units": [{"store": 6680, "unit": "6680 - RC16 4TH RGT/CTR", "type": "RTU", "reason": "COMM LOSS", "days": 41, "rm": "Gil A Soler Garcia", "detail": "RC16 4TH RGT/CTR", "tech": "Roberto Santos Rentas", "store_type": "SAMS", "avg_zone_temp": null}, {"store": 2721, "unit": "2721 - RC26 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 38, "rm": "Gil A Soler Garcia", "detail": "RC26 LAYAWAY", "tech": "Felix Franco", "store_type": "Supercenter", "avg_zone_temp": 94.39}]}}}};
    render();
    document.getElementById('bucketFilter').addEventListener('change', (e) => {
      currentBucket = e.target.value;
      render();
    });
  } catch (e) {
    document.getElementById('loading').innerHTML =
      `<p class="text-red-600 text-lg">Failed to load data: ${e.message}</p>`;
  }
}

function render() {
  const main = document.getElementById('mainContent');
  main.innerHTML = '';

  // Summary cards
  main.innerHTML += renderSummaryCards();

  // Overall stacked bar chart comparing all directors
  main.innerHTML += `<div class="bg-white rounded-xl shadow p-6 mb-8 card">
    <h2 class="text-lg font-bold text-gray-800 mb-4">Aging Distribution by Director (All Sr. Directors)</h2>
    <div style="height:400px"><canvas id="chartAgingOverview"></canvas></div>
  </div>`;

  // Sr Director sections
  for (const [sdName, dirs] of Object.entries(agingData)) {
    main.innerHTML += renderSrDirSection(sdName, dirs);
  }

  setTimeout(drawCharts, 50);
}

/* ── Summary Cards ── */
function renderSummaryCards() {
  const totals = {};
  for (const b of BUCKET_ORDER) totals[b] = { count: 0, stores: 0 };

  for (const dirs of Object.values(agingData)) {
    for (const buckets of Object.values(dirs)) {
      for (const [b, data] of Object.entries(buckets)) {
        totals[b].count += data.count;
        totals[b].stores += data.stores;
      }
    }
  }

  const cardColors = {
    '365+': 'border-red-900 bg-red-50', '180-364': 'border-red-500 bg-red-50',
    '90-179': 'border-orange-500 bg-orange-50', '60-89': 'border-yellow-500 bg-yellow-50',
    '30-59': 'border-blue-500 bg-blue-50'
  };
  const icons = { '365+': '🚨', '180-364': '🔴', '90-179': '🟠', '60-89': '🟡', '30-59': '🔵' };
  const labels = {
    '365+': '365+ Days (Critical)', '180-364': '180–364 Days', '90-179': '90–179 Days',
    '60-89': '60–89 Days', '30-59': '30–59 Days'
  };

  let cards = '';
  for (const b of BUCKET_ORDER) {
    if (currentBucket !== 'all' && currentBucket !== b) continue;
    const t = totals[b];
    cards += `<div class="rounded-xl p-4 border-l-4 ${cardColors[b]} card text-center">
      <div class="text-2xl">${icons[b]}</div>
      <div class="text-2xl font-bold text-gray-900 mt-1">${t.count.toLocaleString()}</div>
      <div class="text-xs text-gray-600">${labels[b]}</div>
      <div class="text-xs text-gray-400 mt-1">${t.stores} store-instances</div>
    </div>`;
  }

  const totalAll = BUCKET_ORDER.reduce((s, b) => s + totals[b].count, 0);
  const criticalPct = totals['365+'].count > 0
    ? ((totals['365+'].count / totalAll) * 100).toFixed(1) : '0';
  const over90 = totals['365+'].count + totals['180-364'].count + totals['90-179'].count;

  return `
  <div class="bg-white rounded-xl shadow-lg p-6 mb-8">
    <h2 class="text-xl font-bold text-[#0053e2] mb-2">⏱️ Aging Summary — Units 30+ Days in Terminal</h2>
    <div class="grid grid-cols-1 md:grid-cols-2 gap-4 text-sm text-gray-700 mb-6">
      <div class="bg-red-50 rounded-lg p-4 border-l-4 border-red-700">
        <p class="font-semibold text-gray-900">Critical Findings</p>
        <ul class="mt-2 space-y-1 list-disc list-inside">
          <li><strong>${totalAll.toLocaleString()}</strong> units have been in terminal for <strong>30+ days</strong></li>
          <li><strong>${totals['365+'].count}</strong> units (${criticalPct}%) are in terminal for <strong>over a year</strong> — these require immediate escalation</li>
          <li><strong>${over90.toLocaleString()}</strong> units have been terminal <strong>90+ days</strong> — chronic failures</li>
        </ul>
      </div>
      <div class="bg-yellow-50 rounded-lg p-4 border-l-4 border-[#ffc220]">
        <p class="font-semibold text-gray-900">Action Items</p>
        <ul class="mt-2 space-y-1 list-disc list-inside">
          <li>365+ day units likely need <strong>full unit replacement</strong> — verify CAPEX/remodel status</li>
          <li>180-364 day units may indicate <strong>parts supply chain issues</strong></li>
          <li>Use the director drill-downs below to assign accountability</li>
        </ul>
      </div>
    </div>
    <div class="grid grid-cols-2 md:grid-cols-5 gap-4">${cards}</div>
  </div>`;
}

/* ── Sr Director Section ── */
function renderSrDirSection(sdName, dirs) {
  const sdId = slug(sdName);

  // Totals for this SD
  const sdTotals = {};
  for (const b of BUCKET_ORDER) sdTotals[b] = 0;
  for (const buckets of Object.values(dirs)) {
    for (const [b, data] of Object.entries(buckets)) {
      sdTotals[b] += data.count;
    }
  }
  const sdTotal = BUCKET_ORDER.reduce((s, b) => s + sdTotals[b], 0);

  let dirSections = '';
  for (const [dName, buckets] of Object.entries(dirs)) {
    dirSections += renderDirectorSection(dName, buckets, sdId);
  }

  return `
  <div class="mb-6 sr-dir-section">
    <div class="bg-white rounded-xl shadow card">
      <button onclick="toggle('${sdId}')" class="w-full text-left p-5 flex items-center justify-between hover:bg-gray-50 rounded-xl"
              aria-expanded="false" aria-controls="${sdId}">
        <div class="flex items-center gap-4">
          <span class="chevron text-[#0053e2] text-xl" id="chev-${sdId}">▶</span>
          <div>
            <h2 class="text-lg font-bold text-gray-900">Sr. Director: ${sdName}</h2>
            <p class="text-sm text-gray-500">${Object.keys(dirs).length} Directors &bull; ${sdTotal.toLocaleString()} aging units (30+ days)</p>
          </div>
        </div>
        <div class="flex gap-2 text-xs flex-wrap justify-end">
          ${sdTotals['365+'] ? `<span class="badge bg-red-900 text-white">${sdTotals['365+']} @ 365+</span>` : ''}
          ${sdTotals['180-364'] ? `<span class="badge bg-red-100 text-red-800">${sdTotals['180-364']} @ 180+</span>` : ''}
          ${sdTotals['90-179'] ? `<span class="badge bg-orange-100 text-orange-800">${sdTotals['90-179']} @ 90+</span>` : ''}
        </div>
      </button>
      <div id="${sdId}" class="collapse-content">
        <div class="px-5 pb-5">
          <div class="grid grid-cols-1 md:grid-cols-2 gap-4 mb-4">
            <div style="height:250px"><canvas id="chart-${sdId}-aging"></canvas></div>
            <div style="height:250px"><canvas id="chart-${sdId}-dirs"></canvas></div>
          </div>
          ${dirSections}
        </div>
      </div>
    </div>
  </div>`;
}

/* ── Director Section with tabbed bucket tables ── */
function renderDirectorSection(dName, buckets, parentId) {
  const dId = slug(parentId + '-' + dName);
  const total = BUCKET_ORDER.reduce((s, b) => s + (buckets[b]?.count || 0), 0);

  if (currentBucket !== 'all') {
    const b = buckets[currentBucket];
    if (!b || b.count === 0) return '';
  }

  // Build tab buttons and panels
  let tabs = '';
  let panels = '';
  let firstActive = true;

  for (const b of BUCKET_ORDER) {
    if (currentBucket !== 'all' && currentBucket !== b) continue;
    const data = buckets[b];
    if (!data || data.count === 0) continue;

    const tabId = `${dId}-${slug(b)}`;
    const isActive = firstActive;
    firstActive = false;

    tabs += `<button class="tab-btn ${isActive ? 'active' : ''}" onclick="switchTab('${dId}', '${slug(b)}')">
      ${b} <span class="ml-1 text-xs opacity-70">(${data.count})</span>
    </button>`;

    let rows = '';
    const displayUnits = data.units.slice(0, 100); // cap at 100 for perf
    for (const u of displayUnits) {
      const daysBg = u.days >= 365 ? 'bg-red-50 text-red-900 font-bold'
        : u.days >= 180 ? 'text-red-600 font-semibold'
        : u.days >= 90 ? 'text-orange-600' : '';
      rows += `<tr class="hover:bg-gray-50 border-b border-gray-100">
        <td class="px-3 py-1.5 text-sm">${u.store}</td>
        <td class="px-3 py-1.5 text-sm max-w-[200px] truncate" title="${u.unit}">${u.unit}</td>
        <td class="px-3 py-1.5 text-sm">${u.type}</td>
        <td class="px-3 py-1.5 text-sm">${u.reason}</td>
        <td class="px-3 py-1.5 text-sm text-center ${daysBg}">${u.days}</td>
        <td class="px-3 py-1.5 text-sm">${u.rm}</td>
        <td class="px-3 py-1.5 text-sm">${u.tech || '-'}</td>
        <td class="px-3 py-1.5 text-sm">${u.store_type || '-'}</td>
        <td class="px-3 py-1.5 text-sm text-center">${u.avg_zone_temp != null ? Number(u.avg_zone_temp).toFixed(1) + '°' : '-'}</td>
      </tr>`;
    }
    const moreNote = data.units.length > 100
      ? `<p class="text-xs text-gray-400 mt-2 px-3">Showing 100 of ${data.units.length} units</p>` : '';

    panels += `<div class="tab-panel ${isActive ? 'active' : ''}" id="panel-${tabId}">
      <div class="overflow-x-auto">
        <table class="w-full text-sm border-collapse">
          <thead>
            <tr class="bg-gray-100 text-gray-600 text-xs uppercase">
              <th class="px-3 py-2 text-left">Store</th>
              <th class="px-3 py-2 text-left">HVAC Unit</th>
              <th class="px-3 py-2 text-left">Type</th>
              <th class="px-3 py-2 text-left">Reason</th>
              <th class="px-3 py-2 text-center">Days</th>
              <th class="px-3 py-2 text-left">Regional Mgr</th>
              <th class="px-3 py-2 text-left">Tech</th>
              <th class="px-3 py-2 text-left">Store Type</th>
              <th class="px-3 py-2 text-center">Avg Zone</th>
            </tr>
          </thead>
          <tbody>${rows}</tbody>
        </table>
        ${moreNote}
      </div>
    </div>`;
  }

  if (!tabs) return '';

  return `
  <div class="ml-4 mb-3 border-l-2 border-[#0053e2] director-section">
    <button onclick="toggle('${dId}')" class="w-full text-left p-3 flex items-center justify-between hover:bg-blue-50 rounded-r-lg"
            aria-expanded="false" aria-controls="${dId}">
      <div class="flex items-center gap-3">
        <span class="chevron text-[#0053e2] text-sm" id="chev-${dId}">▶</span>
        <div>
          <h3 class="font-semibold text-gray-800">Director: ${dName}</h3>
          <p class="text-xs text-gray-500">${total} aging units (30+ days)</p>
        </div>
      </div>
      <div class="flex gap-2 text-xs">
        ${BUCKET_ORDER.map(b => {
          const c = buckets[b]?.count || 0;
          if (!c || (currentBucket !== 'all' && currentBucket !== b)) return '';
          const cls = b === '365+' ? 'bg-red-900 text-white' : b === '180-364' ? 'bg-red-100 text-red-800'
            : b === '90-179' ? 'bg-orange-100 text-orange-800' : b === '60-89' ? 'bg-yellow-100 text-yellow-800'
            : 'bg-blue-100 text-blue-800';
          return `<span class="badge ${cls}">${c} @ ${b}</span>`;
        }).join('')}
      </div>
    </button>
    <div id="${dId}" class="collapse-content">
      <div class="px-4 pb-3">
        <div class="flex gap-1 mb-0 border-b border-gray-200" data-tabgroup="${dId}">${tabs}</div>
        ${panels}
      </div>
    </div>
  </div>`;
}

/* ── Charts ── */
function drawCharts() {
  drawOverviewChart();
  for (const [sdName, dirs] of Object.entries(agingData)) {
    drawSrDirCharts(sdName, dirs);
  }
}

function drawOverviewChart() {
  const el = document.getElementById('chartAgingOverview');
  if (!el) return;

  // Collect all directors with their bucket counts
  const allDirs = [];
  for (const dirs of Object.values(agingData)) {
    for (const [dName, buckets] of Object.entries(dirs)) {
      const total = BUCKET_ORDER.reduce((s, b) => s + (buckets[b]?.count || 0), 0);
      if (total > 0) {
        allDirs.push({ name: dName.replace(/\s*\(.*\)/, ''), buckets, total });
      }
    }
  }
  allDirs.sort((a, b) => b.total - a.total);
  const top20 = allDirs.slice(0, 20);

  const datasets = BUCKET_ORDER.filter(b => currentBucket === 'all' || currentBucket === b).map(b => ({
    label: b + ' days',
    data: top20.map(d => d.buckets[b]?.count || 0),
    backgroundColor: COLORS.buckets[b],
  }));

  new Chart(el, {
    type: 'bar',
    data: { labels: top20.map(d => d.name), datasets },
    options: {
      responsive: true, maintainAspectRatio: false, indexAxis: 'y',
      plugins: { title: { display: true, text: 'Top 20 Directors — Aging Terminal Units', font: { size: 14, weight: 'bold' } },
                 legend: { position: 'top' } },
      scales: { x: { stacked: true, beginAtZero: true }, y: { stacked: true } }
    }
  });
}

function drawSrDirCharts(sdName, dirs) {
  const sdId = slug(sdName);

  // Doughnut: aging distribution for this SD
  const sdBuckets = {};
  for (const b of BUCKET_ORDER) sdBuckets[b] = 0;
  for (const buckets of Object.values(dirs)) {
    for (const [b, data] of Object.entries(buckets)) {
      sdBuckets[b] += data.count;
    }
  }
  const filteredBuckets = currentBucket === 'all' ? BUCKET_ORDER : [currentBucket];
  const el1 = document.getElementById(`chart-${sdId}-aging`);
  if (el1) {
    new Chart(el1, {
      type: 'doughnut',
      data: {
        labels: filteredBuckets.map(b => b + ' days'),
        datasets: [{ data: filteredBuckets.map(b => sdBuckets[b] || 0),
                      backgroundColor: filteredBuckets.map(b => COLORS.buckets[b]) }]
      },
      options: {
        responsive: true, maintainAspectRatio: false,
        plugins: { title: { display: true, text: `${sdName} — Aging Breakdown`, font: { size: 13, weight: 'bold' } },
                   legend: { position: 'bottom', labels: { font: { size: 11 } } } }
      }
    });
  }

  // Horizontal bar: directors under this SD
  const el2 = document.getElementById(`chart-${sdId}-dirs`);
  if (el2) {
    const dirNames = Object.keys(dirs).map(d => d.replace(/\s*\(.*\)/, ''));
    const datasets = filteredBuckets.map(b => ({
      label: b + ' days',
      data: Object.values(dirs).map(buckets => buckets[b]?.count || 0),
      backgroundColor: COLORS.buckets[b],
    }));
    new Chart(el2, {
      type: 'bar',
      data: { labels: dirNames, datasets },
      options: {
        responsive: true, maintainAspectRatio: false, indexAxis: 'y',
        plugins: { title: { display: true, text: 'Directors Breakdown', font: { size: 13, weight: 'bold' } },
                   legend: { position: 'top', labels: { font: { size: 10 } } } },
        scales: { x: { stacked: true, beginAtZero: true }, y: { stacked: true } }
      }
    });
  }
}

/* ── Utility ── */
function slug(s) { return s.replace(/[^a-zA-Z0-9]/g, '-').toLowerCase(); }

function toggle(id) {
  const el = document.getElementById(id);
  const chev = document.getElementById('chev-' + id);
  if (!el) return;
  el.classList.toggle('open');
  if (chev) chev.classList.toggle('rotated');
}

function expandAll() {
  document.querySelectorAll('.collapse-content').forEach(el => el.classList.add('open'));
  document.querySelectorAll('.chevron').forEach(el => el.classList.add('rotated'));
}

function collapseAll() {
  document.querySelectorAll('.collapse-content').forEach(el => el.classList.remove('open'));
  document.querySelectorAll('.chevron').forEach(el => el.classList.remove('rotated'));
}

function switchTab(groupId, tabSlug) {
  const container = document.querySelector(`[data-tabgroup="${groupId}"]`);
  if (!container) return;
  // Deactivate all tabs in group
  container.querySelectorAll('.tab-btn').forEach(btn => btn.classList.remove('active'));
  const parentDiv = container.parentElement;
  parentDiv.querySelectorAll('.tab-panel').forEach(p => p.classList.remove('active'));
  // Activate clicked
  const panelId = `panel-${groupId}-${tabSlug}`;
  const panel = document.getElementById(panelId);
  if (panel) panel.classList.add('active');
  // Find and activate the button
  container.querySelectorAll('.tab-btn').forEach(btn => {
    if (btn.textContent.includes(tabSlug.replace(/-/g, '')) || btn.onclick.toString().includes(tabSlug)) {
      btn.classList.add('active');
    }
  });
  // Simpler: just use event target
  event.target.classList.add('active');
}

document.addEventListener('DOMContentLoaded', init);

  </script>
</body>
</html>